date_raw,trip_time_raw,fault_no,location_town,apparatus_tripped,voltage_level_kv,system_type,substation_area,weather_raw,time_reclosed_raw,downtime_hours_raw,reported_by_raw,comments_raw,month_raw,severity_raw,fault_type_raw,source_name,source_file,date_text,event_date,trip_time_text,trip_time_parsed,trip_time_status,time_reclosed_text,time_reclosed_parsed,time_reclosed_status,trip_datetime,reclose_datetime,reclose_delay_hours,downtime_hours,voltage_level_kv_num,weather_clean,reported_by_clean,comments_clean,apparatus_clean,location_clean,system_type_clean,substation_area_clean,severity_clean,fault_type_clean,event_date_key,trip_time_key,is_chrono_anomaly,anomaly_reason,event_year,event_month
2023-06-01 00:00:00,08:09,004/23,Jwaneng,Jwaneng 132/33  T8: LV CB 8HO,33,Distribution,South,Clear,08:51,0.7,SCADA/Mosarwe,Bus zone trip,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-06-01 00:00:00,2023-01-06,08:09,1900-01-01 08:09:00,clock,08:51,1900-01-01 08:51:00,clock,2023-01-06 08:09:00,2023-01-06 08:51:00,0.7,0.7,33.0,clear,mosarwe,bus zone trip,jwaneng 132/33 t8: lv cb 8ho,jwaneng,Distribution,South,high,permanent,2023-01-06,08:09,False,,2023,1
2023-06-01 00:00:00,15:33:00,005/23,Orapa,Orapa1 220/33 Transformer 2: LV CB H10,33,Distribution,North,Rainy,16:30:00,0.95,SCADA/Theophilus,"LV O/C trip, Winding Temp Trip & Oil Temp Alarm",January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-06-01 00:00:00,2023-01-06,15:33:00,2026-03-19 15:33:00,clock,16:30:00,2026-03-19 16:30:00,clock,2023-01-06 15:33:00,2023-01-06 16:30:00,0.95,0.95,33.0,rainy/stormy,theophilus,"lv o/c trip, winding temp trip & oil temp alarm",orapa1 220/33 transformer 2: lv cb h10,orapa,Distribution,North,high,permanent,2023-01-06,15:33,False,,2023,1
2023-07-01 00:00:00,11:35:00,007/23,Sua Pan,Sua Pan 132/11 CBs 3L5 & 4L5,11,Distribution,North,Clear,19:56:00,8.35,SCADA,"Overcurrent protection, smoke on 11 busbar, Botash not importing",January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-07-01 00:00:00,2023-01-07,11:35:00,2026-03-19 11:35:00,clock,19:56:00,2026-03-19 19:56:00,clock,2023-01-07 11:35:00,2023-01-07 19:56:00,8.35,8.35,11.0,clear,scada,"overcurrent protection, smoke on 11 busbar, botash not importing",sua pan 132/11 cbs 3l5 & 4l5,sua pan,Distribution,North,high,permanent,2023-01-07,11:35,False,,2023,1
17/01/2023,18:46:00,113/23,Woodhall,Woodhall 132/11 Transformer 1A: LV CB 1HO,11,Distribution,Central,Cloudy,23:29:00,4.717,SCADA/Ramacha,,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/01/2023,2023-01-17,18:46:00,2026-03-19 18:46:00,clock,23:29:00,2026-03-19 23:29:00,clock,2023-01-17 18:46:00,2023-01-17 23:29:00,4.716666666666667,4.717,11.0,cloudy,ramacha,,woodhall 132/11 transformer 1a: lv cb 1ho,woodhall,Distribution,Central,high,permanent,2023-01-17,18:46,False,,2023,1
29/01/2023,22:38:00,016/23,Orapa,Orapa 1 220/33 Transformer 2: LV CB H10,33,Distribution,Central,Rainy,23:25:00,0.85,SCADA/MMUSI,"33 OVERVOLTAGE TRIP, Winding Temp Alarm & Trip Low set, Master trip",January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,29/01/2023,2023-01-29,22:38:00,2026-03-19 22:38:00,clock,23:25:00,2026-03-19 23:25:00,clock,2023-01-29 22:38:00,2023-01-29 23:25:00,0.7833333333333333,0.85,33.0,rainy/stormy,mmusi,"33 overvoltage trip, winding temp alarm & trip low set, master trip",orapa 1 220/33 transformer 2: lv cb h10,orapa,Distribution,Central,high,permanent,2023-01-29,22:38,False,,2023,1
2023-09-02 00:00:00,15:53:00,036/23,Orapa,Orapa 2 GEN Tx 1: LV CB 01BAT10,11,Distribution,North,Clear,16:45:00,1.2,SCADA/Batleng,DIFF protection operated,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-09-02 00:00:00,2023-02-09,15:53:00,2026-03-19 15:53:00,clock,16:45:00,2026-03-19 16:45:00,clock,2023-02-09 15:53:00,2023-02-09 16:45:00,0.8666666666666667,1.2,11.0,clear,batleng,diff protection operated,orapa 2 gen tx 1: lv cb 01bat10,orapa,Distribution,North,high,permanent,2023-02-09,15:53,False,,2023,2
17/02/2023,23:31:00,051/23,Fancistown West,FWST 132/11 T1A & T2A: 11 CBs 1HOA & 2HOA,11,Distribution,North,Cloudy,00:20,0.817,SCADA/Serema,Earth Fault (E/F) protection trip,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/02/2023,2023-02-17,23:31:00,2026-03-19 23:31:00,clock,00:20,1900-01-01 00:20:00,clock,2023-02-17 23:31:00,2023-02-18 00:20:00,0.8166666666666667,0.817,11.0,cloudy,serema,earth fault (e/f) protection trip,fwst 132/11 t1a & t2a: 11 cbs 1hoa & 2hoa,fancistown west,Distribution,North,high,permanent,2023-02-17,23:31,False,,2023,2
18/02/2023,01:40,052/23,Fancistown West,FWST 132/11 T1A & T2A: 11 CBs 1HOA & 2HOA,11,Distribution,North,Cloudy,02:44,1.4,SCADA/Serema,Earth Fault (E/F) protection trip recurrence,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/02/2023,2023-02-18,01:40,1900-01-01 01:40:00,clock,02:44,1900-01-01 02:44:00,clock,2023-02-18 01:40:00,2023-02-18 02:44:00,1.0666666666666667,1.4,11.0,cloudy,serema,earth fault (e/f) protection trip recurrence,fwst 132/11 t1a & t2a: 11 cbs 1hoa & 2hoa,fancistown west,Distribution,North,high,permanent,2023-02-18,01:40,False,,2023,2
14/03/2023,13:52:00,078/23,Boteti,BDHT 132/11 Transformer 3 & Bus Section,11,Distribution,Central,Rainy,14:36:00,0.73,SCADA/Boteti,"Buchholz trip, Oil surge, internal fault suspected",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,14/03/2023,2023-03-14,13:52:00,2026-03-19 13:52:00,clock,14:36:00,2026-03-19 14:36:00,clock,2023-03-14 13:52:00,2023-03-14 14:36:00,0.7333333333333333,0.73,11.0,rainy/stormy,boteti,"buchholz trip, oil surge, internal fault suspected",bdht 132/11 transformer 3 & bus section,boteti,Distribution,Central,high,permanent,2023-03-14,13:52,False,,2023,3
15/03/2023,17:52:00,087/23,Tlokweng,Tlokweng 132/11 Transformer 1: LV CB 1HO,11,Distribution,South,Clear,18:40:00,0.8,SCADA/Tlokweng,"O/C trip, Master trip",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,15/03/2023,2023-03-15,17:52:00,2026-03-19 17:52:00,clock,18:40:00,2026-03-19 18:40:00,clock,2023-03-15 17:52:00,2023-03-15 18:40:00,0.8,0.8,11.0,clear,tlokweng,"o/c trip, master trip",tlokweng 132/11 transformer 1: lv cb 1ho,tlokweng,Distribution,South,high,permanent,2023-03-15,17:52,False,,2023,3
31/03/2023,06:02,096/23,Woodhall,Woodhall 132/33 TRF 3: HV CB 310 & LV CB H30,33,Distribution,South,Cloudy,ARC,0.0,SCADA,No time reclosed  likely no restoration indication; breaker sequence: Tripped,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,31/03/2023,2023-03-31,06:02,1900-01-01 06:02:00,clock,ARC,,arc,2023-03-31 06:02:00,,,0.0,33.0,cloudy,scada,no time reclosed likely no restoration indication; breaker sequence: tripped,woodhall 132/33 trf 3: hv cb 310 & lv cb h30,woodhall,Distribution,South,low,transient,2023-03-31,06:02,False,,2023,3
18/04/2022,03:26:00,117/23,Kanye,Kanye 132/11 kV Transformer 1: LV CB 1HO,11,Distribution,South,Clear,05:42:00,1.27,SCADA/Baoki,Trip was due to a through fault from feeder 4L5.,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/04/2022,2022-04-18,03:26:00,2026-03-19 03:26:00,clock,05:42:00,2026-03-19 05:42:00,clock,2022-04-18 03:26:00,2022-04-18 05:42:00,2.2666666666666666,1.27,11.0,clear,baoki,trip was due to a through fault from feeder 4l5.,kanye 132/11 kv transformer 1: lv cb 1ho,kanye,Distribution,South,high,permanent,2022-04-18,03:26,True,fault_id_date_anomaly,2022,4
18/04/2022,03:26:00,117/23,Kanye,Kanye 132/11 kV Transformer 2: LV CB 2H0,11,Distribution,South,Clear,05:42:00,1.27,SCADA/Baoki,Trip was due to a through fault from feeder 4L5.,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/04/2022,2022-04-18,03:26:00,2026-03-19 03:26:00,clock,05:42:00,2026-03-19 05:42:00,clock,2022-04-18 03:26:00,2022-04-18 05:42:00,2.2666666666666666,1.27,11.0,clear,baoki,trip was due to a through fault from feeder 4l5.,kanye 132/11 kv transformer 2: lv cb 2h0,kanye,Distribution,South,high,permanent,2022-04-18,03:26,True,fault_id_date_anomaly,2022,4
18/04/2022,07:35:00,118/23,Kanye,Kanye 132/11 kV Transformer 1: LV CB 1HO,11,Distribution,South,Clear,08:19:00,0.73,SCADA/Baoki,Trip was due to a through fault from feeder 4L5. Further patrolling carried out.,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/04/2022,2022-04-18,07:35:00,2026-03-19 07:35:00,clock,08:19:00,2026-03-19 08:19:00,clock,2022-04-18 07:35:00,2022-04-18 08:19:00,0.7333333333333333,0.73,11.0,clear,baoki,trip was due to a through fault from feeder 4l5. further patrolling carried out.,kanye 132/11 kv transformer 1: lv cb 1ho,kanye,Distribution,South,high,permanent,2022-04-18,07:35,True,fault_id_date_anomaly,2022,4
18/04/2022,07:35:00,118/23,Kanye,Kanye 132/11 kV Transformer 2: LV CB 2H0,11,Distribution,South,Clear,08:19:00,0.73,SCADA/Baoki,Trip was due to a through fault from feeder 4L5. Further patrolling carried out.,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/04/2022,2022-04-18,07:35:00,2026-03-19 07:35:00,clock,08:19:00,2026-03-19 08:19:00,clock,2022-04-18 07:35:00,2022-04-18 08:19:00,0.7333333333333333,0.73,11.0,clear,baoki,trip was due to a through fault from feeder 4l5. further patrolling carried out.,kanye 132/11 kv transformer 2: lv cb 2h0,kanye,Distribution,South,high,permanent,2022-04-18,07:35,True,fault_id_date_anomaly,2022,4
2023-07-04 00:00:00,08:07:00,105/23,BDHT,BDHT 132/11kV Transformer 1,11,Distribution,South,Clear,09:02:00,0.95,SCADA / Ntoko,,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-07-04 00:00:00,2023-04-07,08:07:00,2026-03-19 08:07:00,clock,09:02:00,2026-03-19 09:02:00,clock,2023-04-07 08:07:00,2023-04-07 09:02:00,0.9166666666666666,0.95,11.0,clear,ntoko,,bdht 132/11kv transformer 1,bdht,Distribution,South,high,permanent,2023-04-07,08:07,False,,2023,4
2023-07-04 00:00:00,08:07:00,105/23,BDHT,BDHT 132/11kV Transformer 4,11,Distribution,South,Clear,09:00:00,0.92,SCADA,,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-07-04 00:00:00,2023-04-07,08:07:00,2026-03-19 08:07:00,clock,09:00:00,2026-03-19 09:00:00,clock,2023-04-07 08:07:00,2023-04-07 09:00:00,0.8833333333333333,0.92,11.0,clear,scada,,bdht 132/11kv transformer 4,bdht,Distribution,South,high,permanent,2023-04-07,08:07,False,,2023,4
2023-07-04 00:00:00,08:07:00,105/23,MOGS,MOGS 132/33kV Transformer 1,33,Distribution,South,Clear,09:01:00,0.93,SCADA,,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-07-04 00:00:00,2023-04-07,08:07:00,2026-03-19 08:07:00,clock,09:01:00,2026-03-19 09:01:00,clock,2023-04-07 08:07:00,2023-04-07 09:01:00,0.9,0.93,33.0,clear,scada,,mogs 132/33kv transformer 1,mogs,Distribution,South,high,permanent,2023-04-07,08:07,False,,2023,4
2023-07-04 00:00:00,08:07:00,105/23,MOGS,MOGS 132/33kV Transformer 2,33,Distribution,South,Clear,09:01:00,0.93,SCADA,,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-07-04 00:00:00,2023-04-07,08:07:00,2026-03-19 08:07:00,clock,09:01:00,2026-03-19 09:01:00,clock,2023-04-07 08:07:00,2023-04-07 09:01:00,0.9,0.93,33.0,clear,scada,,mogs 132/33kv transformer 2,mogs,Distribution,South,high,permanent,2023-04-07,08:07,False,,2023,4
2023-11-04 00:00:00,03:17:00,111/23,MORP,Morp A Generator 2 12kv CB 2GO,12,Distribution,Central,Clear,10:51:00,7.57,SCADA / Ralesota,"Load loss: 20 MW, 151.3 MWh",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-11-04 00:00:00,2023-04-11,03:17:00,2026-03-19 03:17:00,clock,10:51:00,2026-03-19 10:51:00,clock,2023-04-11 03:17:00,2023-04-11 10:51:00,7.566666666666666,7.57,12.0,clear,ralesota,"load loss: 20 mw, 151.3 mwh",morp a generator 2 12kv cb 2go,morp,Distribution,Central,high,permanent,2023-04-11,03:17,False,,2023,4
26/04/2023,17:19:00,121/23,Jwaneng,Jwaneng 132/33kV Transformer 9 HV CB 410,33,Distribution,South,Clear,18:02:00,0.72,SCADA / Mosarwe,Load loss to Debswana Mine Boreholes power supply.,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/04/2023,2023-04-26,17:19:00,2026-03-19 17:19:00,clock,18:02:00,2026-03-19 18:02:00,clock,2023-04-26 17:19:00,2023-04-26 18:02:00,0.7166666666666667,0.72,33.0,clear,mosarwe,load loss to debswana mine boreholes power supply.,jwaneng 132/33kv transformer 9 hv cb 410,jwaneng,Distribution,South,high,permanent,2023-04-26,17:19,False,,2023,4
26/04/2023,17:19:00,121/23,Jwaneng,Jwaneng 132/33kV Transformer 9 LV CB 9H0,33,Distribution,South,Clear,18:02:00,0.72,SCADA / Mosarwe,Load loss to Debswana Mine Boreholes power supply.,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/04/2023,2023-04-26,17:19:00,2026-03-19 17:19:00,clock,18:02:00,2026-03-19 18:02:00,clock,2023-04-26 17:19:00,2023-04-26 18:02:00,0.7166666666666667,0.72,33.0,clear,mosarwe,load loss to debswana mine boreholes power supply.,jwaneng 132/33kv transformer 9 lv cb 9h0,jwaneng,Distribution,South,high,permanent,2023-04-26,17:19,False,,2023,4
2023-05-05 00:00:00,15:15:00,124/23,B/HURST,B/HURST 132/11kV Transformer 2 LV CB 4H0,11,Distribution,South,Clear,17:05:00,1.83,SCADA/MAKOKO,Intertrip Receive/Send; Tripped,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-05-05 00:00:00,2023-05-05,15:15:00,2026-03-19 15:15:00,clock,17:05:00,2026-03-19 17:05:00,clock,2023-05-05 15:15:00,2023-05-05 17:05:00,1.8333333333333333,1.83,11.0,clear,makoko,intertrip receive/send; tripped,b/hurst 132/11kv transformer 2 lv cb 4h0,b/hurst,Distribution,South,high,permanent,2023-05-05,15:15,False,,2023,5
2023-05-05 00:00:00,15:15:00,124/23,MOGS,MOGS 132/11kV Transformer 3 HV CB 410,11,Distribution,South,Clear,17:08:00,1.88,SCADA,Intertrip Receive; Tripped,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-05-05 00:00:00,2023-05-05,15:15:00,2026-03-19 15:15:00,clock,17:08:00,2026-03-19 17:08:00,clock,2023-05-05 15:15:00,2023-05-05 17:08:00,1.8833333333333333,1.88,11.0,clear,scada,intertrip receive; tripped,mogs 132/11kv transformer 3 hv cb 410,mogs,Distribution,South,high,permanent,2023-05-05,15:15,False,,2023,5
2023-05-05 00:00:00,15:15:00,124/23,MOGS,MOGS 132/11kV Transformer 3 LV CB 3H0,11,Distribution,South,Clear,17:13:00,1.97,SCADA,Tripped,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-05-05 00:00:00,2023-05-05,15:15:00,2026-03-19 15:15:00,clock,17:13:00,2026-03-19 17:13:00,clock,2023-05-05 15:15:00,2023-05-05 17:13:00,1.9666666666666666,1.97,11.0,clear,scada,tripped,mogs 132/11kv transformer 3 lv cb 3h0,mogs,Distribution,South,high,permanent,2023-05-05,15:15,False,,2023,5
2023-05-05 00:00:00,15:15:00,124/23,MOGS,MOGS 132/11kV Transformer 4 HV CB 510,11,Distribution,South,Clear,17:08:00,1.88,SCADA,Intertrip Receive; Tripped,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-05-05 00:00:00,2023-05-05,15:15:00,2026-03-19 15:15:00,clock,17:08:00,2026-03-19 17:08:00,clock,2023-05-05 15:15:00,2023-05-05 17:08:00,1.8833333333333333,1.88,11.0,clear,scada,intertrip receive; tripped,mogs 132/11kv transformer 4 hv cb 510,mogs,Distribution,South,high,permanent,2023-05-05,15:15,False,,2023,5
2023-05-05 00:00:00,15:15:00,124/23,MOGS,MOGS 132/11kV Transformer 4 LV CB 4H0,11,Distribution,South,Clear,17:13:00,1.97,SCADA,Tripped,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-05-05 00:00:00,2023-05-05,15:15:00,2026-03-19 15:15:00,clock,17:13:00,2026-03-19 17:13:00,clock,2023-05-05 15:15:00,2023-05-05 17:13:00,1.9666666666666666,1.97,11.0,clear,scada,tripped,mogs 132/11kv transformer 4 lv cb 4h0,mogs,Distribution,South,high,permanent,2023-05-05,15:15,False,,2023,5
2023-08-05 00:00:00,00:16:00,128/23,Mowana,Mowana 132/11kV Transformer 1,11,Distribution,IPS,Clear,05:22:00,5.1,SCADA,Overvoltage; Tripped,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-08-05 00:00:00,2023-05-08,00:16:00,2026-03-19 00:16:00,clock,05:22:00,2026-03-19 05:22:00,clock,2023-05-08 00:16:00,2023-05-08 05:22:00,5.1,5.1,11.0,clear,scada,overvoltage; tripped,mowana 132/11kv transformer 1,mowana,Distribution,IPS,high,permanent,2023-05-08,00:16,False,,2023,5
2023-08-05 00:00:00,00:13:00,128/23,Orapa,Orapa 2 220/33kV Transformer 1 HV CB H10,33,Distribution,IPS,Clear,05:41:00,5.47,SCADA,Overvoltage; Tripped,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-08-05 00:00:00,2023-05-08,00:13:00,2026-03-19 00:13:00,clock,05:41:00,2026-03-19 05:41:00,clock,2023-05-08 00:13:00,2023-05-08 05:41:00,5.466666666666667,5.47,33.0,clear,scada,overvoltage; tripped,orapa 2 220/33kv transformer 1 hv cb h10,orapa,Distribution,IPS,high,permanent,2023-05-08,00:13,False,,2023,5
31/05/2023,05:14:00,140/23,Gov/Enclave,Gov/Enclave 132/11kV TRF 2 HV CB 280,11,Distribution,South,Cloudy,15:03:00,9.82,SCADA/Ntoko,Master Trip Operated; Tap Change Buchholz Operated,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,31/05/2023,2023-05-31,05:14:00,2026-03-19 05:14:00,clock,15:03:00,2026-03-19 15:03:00,clock,2023-05-31 05:14:00,2023-05-31 15:03:00,9.816666666666666,9.82,11.0,cloudy,ntoko,master trip operated; tap change buchholz operated,gov/enclave 132/11kv trf 2 hv cb 280,gov/enclave,Distribution,South,high,permanent,2023-05-31,05:14,False,,2023,5
31/05/2023,05:14:00,140/23,Gov/Enclave,Gov/Enclave 132/11kV TRF 2 LV CB 2HO,11,Distribution,South,Cloudy,15:03:00,9.82,SCADA/Ntoko,Under Frequency; Protection Trip,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,31/05/2023,2023-05-31,05:14:00,2026-03-19 05:14:00,clock,15:03:00,2026-03-19 15:03:00,clock,2023-05-31 05:14:00,2023-05-31 15:03:00,9.816666666666666,9.82,11.0,cloudy,ntoko,under frequency; protection trip,gov/enclave 132/11kv trf 2 lv cb 2ho,gov/enclave,Distribution,South,high,permanent,2023-05-31,05:14,False,,2023,5
2023-02-06 00:00:00,10:48:00,141/23,Maun,Maun 132/11kV Transformer 1 HV CB 110,11,Distribution,North,Clear,11:25:00,0.62,SCADA/MOSALA,Did not trip initially; High set O/C on Matshwane feeder; later tripped,June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-02-06 00:00:00,2023-06-02,10:48:00,2026-03-19 10:48:00,clock,11:25:00,2026-03-19 11:25:00,clock,2023-06-02 10:48:00,2023-06-02 11:25:00,0.6166666666666667,0.62,11.0,clear,mosala,did not trip initially; high set o/c on matshwane feeder; later tripped,maun 132/11kv transformer 1 hv cb 110,maun,Distribution,North,high,permanent,2023-06-02,10:48,False,,2023,6
2023-02-06 00:00:00,10:48:00,141/23,Maun,Maun 132/11kV Transformer 2 LV CB 2TO,11,Distribution,North,Clear,11:25:00,0.62,SCADA/MOSALA,O/C trip,June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-02-06 00:00:00,2023-06-02,10:48:00,2026-03-19 10:48:00,clock,11:25:00,2026-03-19 11:25:00,clock,2023-06-02 10:48:00,2023-06-02 11:25:00,0.6166666666666667,0.62,11.0,clear,mosala,o/c trip,maun 132/11kv transformer 2 lv cb 2to,maun,Distribution,North,high,permanent,2023-06-02,10:48,False,,2023,6
15/06/2023,15:18:00,147/23,Makoba,Makoba 132/33kV T2 HV & LV CBs 210 & T20,33,Distribution,North West,Clear,15:40:00,0.37,SCADA/Chabalala,LV Bus zone 2 trip & Mastertrip operated,June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,15/06/2023,2023-06-15,15:18:00,2026-03-19 15:18:00,clock,15:40:00,2026-03-19 15:40:00,clock,2023-06-15 15:18:00,2023-06-15 15:40:00,0.36666666666666664,0.37,33.0,clear,chabalala,lv bus zone 2 trip & mastertrip operated,makoba 132/33kv t2 hv & lv cbs 210 & t20,makoba,Distribution,North West,medium,sustained,2023-06-15,15:18,False,,2023,6
15/06/2023,15:18:00,147/23,Makoba,33kV Bus Bar B/S CB S10,33,Distribution,North West,Clear,15:40:00,0.37,SCADA/Chabalala,"Zone 2 trip, Check Zine trip & Zone 2 trip L1",June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,15/06/2023,2023-06-15,15:18:00,2026-03-19 15:18:00,clock,15:40:00,2026-03-19 15:40:00,clock,2023-06-15 15:18:00,2023-06-15 15:40:00,0.36666666666666664,0.37,33.0,clear,chabalala,"zone 2 trip, check zine trip & zone 2 trip l1",33kv bus bar b/s cb s10,makoba,Distribution,North West,medium,sustained,2023-06-15,15:18,False,,2023,6
29/06/2023,02:28:00,154/23,Motheo Mine,Motheo Mine 11kV B/Section CB 1SO,11,Distribution,North West,Clear,04:07:00,1.65,Scada/CSS,No indication; Tripped,June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,29/06/2023,2023-06-29,02:28:00,2026-03-19 02:28:00,clock,04:07:00,2026-03-19 04:07:00,clock,2023-06-29 02:28:00,2023-06-29 04:07:00,1.65,1.65,11.0,clear,css,no indication; tripped,motheo mine 11kv b/section cb 1so,motheo mine,Distribution,North West,high,permanent,2023-06-29,02:28,False,,2023,6
08/08/2023,03:35,150/23,Morupule A,Morupule A Generator 3 11kV CB 3G0,11,Distribution,Central,Clear,TBA,0.0,SCADA,Thermal Stress; Tripped,August,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,08/08/2023,2023-08-08,03:35,1900-01-01 03:35:00,clock,TBA,,unparsed,2023-08-08 03:35:00,,,0.0,11.0,clear,scada,thermal stress; tripped,morupule a generator 3 11kv cb 3g0,morupule a,Distribution,Central,low,transient,2023-08-08,03:35,False,,2023,8
23/09/2023,21:26,162/23,Kgale View,Kgale View T1 & T2 11kV LV CB 1H0,11,Distribution,South,Clear, 00:24,2.97,Scada / Galetshetse,Arc protection; TRIP,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,23/09/2023,2023-09-23,21:26,1900-01-01 21:26:00,clock,00:24,1900-01-01 00:24:00,clock,2023-09-23 21:26:00,2023-09-24 00:24:00,2.966666666666667,2.97,11.0,clear,galetshetse,arc protection; trip,kgale view t1 & t2 11kv lv cb 1h0,kgale view,Distribution,South,high,permanent,2023-09-23,21:26,False,,2023,9
23/09/2023,21:26:00,162/23,Kgale View,Kgale View T1 & T2 11kV LV CB 2H0,11,Distribution,South,Clear, 23:03,1.62,SCADA/Galetshetse,Arc protection; TRIP,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,23/09/2023,2023-09-23,21:26:00,2026-03-19 21:26:00,clock,23:03,1900-01-01 23:03:00,clock,2023-09-23 21:26:00,2023-09-23 23:03:00,1.6166666666666667,1.62,11.0,clear,galetshetse,arc protection; trip,kgale view t1 & t2 11kv lv cb 2h0,kgale view,Distribution,South,high,permanent,2023-09-23,21:26,False,,2023,9
23/09/2023,21:26:00,162/23,Kgale View,Kgale View B/section CB 1SO,11,Distribution,South,Clear, 00:24,2.97,SCADA/Galetshetse,Arc protection; TRIP,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,23/09/2023,2023-09-23,21:26:00,2026-03-19 21:26:00,clock,00:24,1900-01-01 00:24:00,clock,2023-09-23 21:26:00,2023-09-24 00:24:00,2.966666666666667,2.97,11.0,clear,galetshetse,arc protection; trip,kgale view b/section cb 1so,kgale view,Distribution,South,high,permanent,2023-09-23,21:26,False,,2023,9
24/09/2023,06:08,163/23,Karowe,Karowe T1 LV CB 1T0,11,Distribution,North,Clear,,0.0,SCADA/Phillip,TRIP (No load loss as B/Section CB 1SO was closed),September,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,24/09/2023,2023-09-24,06:08,1900-01-01 06:08:00,clock,,,missing,2023-09-24 06:08:00,,,0.0,11.0,clear,phillip,trip (no load loss as b/section cb 1so was closed),karowe t1 lv cb 1t0,karowe,Distribution,North,low,transient,2023-09-24,06:08,False,,2023,9
28/09/2023,18:55,164/23,Phakalane,Phakalane T1B LV CB 1HOB,11,Distribution,South,Clear,19:00,0.08,SCADA/Selei,Buchholz Alarm; TRIP,September,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,28/09/2023,2023-09-28,18:55,1900-01-01 18:55:00,clock,19:00,1900-01-01 19:00:00,clock,2023-09-28 18:55:00,2023-09-28 19:00:00,0.08333333333333333,0.08,11.0,clear,selei,buchholz alarm; trip,phakalane t1b lv cb 1hob,phakalane,Distribution,South,low,transient,2023-09-28,18:55,False,,2023,9
05/10/2023,12:37:00,168/23,BDHT,BDHT 132/11kV Transformer 1,11,Distribution,South,Clear,13:15,0.63,SCADA / Ntoko,"Zone 1,2,3 Trip, Master Trip, Underfreq",October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,05/10/2023,2023-10-05,12:37:00,2026-03-19 12:37:00,clock,13:15,1900-01-01 13:15:00,clock,2023-10-05 12:37:00,2023-10-05 13:15:00,0.6333333333333333,0.63,11.0,clear,ntoko,"zone 1,2,3 trip, master trip, underfreq",bdht 132/11kv transformer 1,bdht,Distribution,South,high,permanent,2023-10-05,12:37,False,,2023,10
17/11/2023,,191/23,Gab East,Gab East 132/11kV T2B LV CB 2HOB,11,Distribution,South,Clear,07:58,1.95,SCADA / Ntoko,Trip,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/11/2023,2023-11-17,,,missing,07:58,1900-01-01 07:58:00,clock,,2023-11-17 07:58:00,,1.95,11.0,clear,ntoko,trip,gab east 132/11kv t2b lv cb 2hob,gab east,Distribution,South,high,permanent,2023-11-17,missing,False,,2023,11
17/11/2023,,191/23,Gab East,11kV Bussection CB 1SOB,11,Distribution,South,Clear,08:15,2.18,SCADA / Ntoko,"Master trip, Buszone trip, Trip Circuit Supervision 1",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/11/2023,2023-11-17,,,missing,08:15,1900-01-01 08:15:00,clock,,2023-11-17 08:15:00,,2.18,11.0,clear,ntoko,"master trip, buszone trip, trip circuit supervision 1",11kv bussection cb 1sob,gab east,Distribution,South,high,permanent,2023-11-17,missing,False,,2023,11
18/11/2023,,192/23,Gab East,Gab East 132/11kV T1B LV CB 1HOB,11,Distribution,South,Clear,02:57,2.27,SCADA / Ntoko,"Buszone operated, VT Fail",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/11/2023,2023-11-18,,,missing,02:57,1900-01-01 02:57:00,clock,,2023-11-18 02:57:00,,2.27,11.0,clear,ntoko,"buszone operated, vt fail",gab east 132/11kv t1b lv cb 1hob,gab east,Distribution,South,high,permanent,2023-11-18,missing,False,,2023,11
18/11/2023,,192/23,Gab East,Gab East 132/11kV T2B LV CB 2HOB,11,Distribution,South,Clear,02:58,2.28,SCADA / Ntoko,Tripped,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/11/2023,2023-11-18,,,missing,02:58,1900-01-01 02:58:00,clock,,2023-11-18 02:58:00,,2.28,11.0,clear,ntoko,tripped,gab east 132/11kv t2b lv cb 2hob,gab east,Distribution,South,high,permanent,2023-11-18,missing,False,,2023,11
18/11/2023,,192/23,Gab East,Gab East 132/11kV T3B LV CB 3HOB,11,Distribution,South,Clear,02:58,2.28,SCADA / Ntoko,Tripped,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/11/2023,2023-11-18,,,missing,02:58,1900-01-01 02:58:00,clock,,2023-11-18 02:58:00,,2.28,11.0,clear,ntoko,tripped,gab east 132/11kv t3b lv cb 3hob,gab east,Distribution,South,high,permanent,2023-11-18,missing,False,,2023,11
18/11/2023,,192/23,Gab East,Gab East 11kV CB 1SOB,11,Distribution,South,Clear,02:58,2.28,,"Phase A & B trip, Buszone Phase B and C",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/11/2023,2023-11-18,,,missing,02:58,1900-01-01 02:58:00,clock,,2023-11-18 02:58:00,,2.28,11.0,clear,unknown,"phase a & b trip, buszone phase b and c",gab east 11kv cb 1sob,gab east,Distribution,South,high,permanent,2023-11-18,missing,False,,2023,11
12/12/2023,17:51,206/23,Morupule A,Morp.A Unit 2 12kV CB 2GO,12,Distribution,Central,Clear,TBA,0.0,SCADA,Flame failure; TRIPPED,December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,12/12/2023,2023-12-12,17:51,1900-01-01 17:51:00,clock,TBA,,unparsed,2023-12-12 17:51:00,,,0.0,12.0,clear,scada,flame failure; tripped,morp.a unit 2 12kv cb 2go,morupule a,Distribution,Central,low,transient,2023-12-12,17:51,False,,2023,12
15/12/2023,17:06,206/23,Hydromet,Hydromet 66/33kV TRF 01 HV CB H10,33,Distribution,North,Clear,18:54,1.8,Scada/Kahona/Chabalala,"Tertiary E/Fault, Master Trip; TRIPPED",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,15/12/2023,2023-12-15,17:06,1900-01-01 17:06:00,clock,18:54,1900-01-01 18:54:00,clock,2023-12-15 17:06:00,2023-12-15 18:54:00,1.8,1.8,33.0,clear,kahona/chabalala,"tertiary e/fault, master trip; tripped",hydromet 66/33kv trf 01 hv cb h10,hydromet,Distribution,North,high,permanent,2023-12-15,17:06,False,,2023,12
15/12/2023,,206/23,Hydromet,Hydromet 66/33kV TRF 01 LV CB 180,33,Distribution,North,Clear,18:54,1.8,Scada/Kahona/Chabalala,"Tertiary E/Fault, Master Trip; TRIPPED",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,15/12/2023,2023-12-15,,,missing,18:54,1900-01-01 18:54:00,clock,,2023-12-15 18:54:00,,1.8,33.0,clear,kahona/chabalala,"tertiary e/fault, master trip; tripped",hydromet 66/33kv trf 01 lv cb 180,hydromet,Distribution,North,high,permanent,2023-12-15,missing,False,,2023,12
15/12/2023,,206/23,Hydromet,33kV Bus Coupler CB 130,33,Distribution,North,Clear,18:04,0.97,SCADA/Kahona,Closed to restore supply via TX 03,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,15/12/2023,2023-12-15,,,missing,18:04,1900-01-01 18:04:00,clock,,2023-12-15 18:04:00,,0.97,33.0,clear,kahona,closed to restore supply via tx 03,33kv bus coupler cb 130,hydromet,Distribution,North,high,permanent,2023-12-15,missing,False,,2023,12
23/12/2023,14:38,211/23,Morupule A,Morp.A Unit 1 12kV CB 1GO,12,Distribution,Central,Clear,TBA,0.0,SCADA,Furnace pressure high; TRIPPED,December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,23/12/2023,2023-12-23,14:38,1900-01-01 14:38:00,clock,TBA,,unparsed,2023-12-23 14:38:00,,,0.0,12.0,clear,scada,furnace pressure high; tripped,morp.a unit 1 12kv cb 1go,morupule a,Distribution,Central,low,transient,2023-12-23,14:38,False,,2023,12
25/12/2023,09:50,211/23,Orapa 1,Orapa 1 220/33 kV Tx 3: HV CB H30,33,Distribution,Central,Rainy,13:58,4.13,SCADA/Likokoto,Tap changer overpressure trip; Water ingress found on overpressure termination box,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,25/12/2023,2023-12-25,09:50,1900-01-01 09:50:00,clock,13:58,1900-01-01 13:58:00,clock,2023-12-25 09:50:00,2023-12-25 13:58:00,4.133333333333334,4.13,33.0,rainy/stormy,likokoto,tap changer overpressure trip; water ingress found on overpressure termination box,orapa 1 220/33 kv tx 3: hv cb h30,orapa 1,Distribution,Central,high,permanent,2023-12-25,09:50,False,,2023,12
27/12/2023,00:39,213/23,Morupule A,Morupule A 12kV CB 3GO,12,Distribution,Central,Cloudy,05:05,4.43,Obed,Generator temperature high; Tripped,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,27/12/2023,2023-12-27,00:39,1900-01-01 00:39:00,clock,05:05,1900-01-01 05:05:00,clock,2023-12-27 00:39:00,2023-12-27 05:05:00,4.433333333333334,4.43,12.0,cloudy,obed,generator temperature high; tripped,morupule a 12kv cb 3go,morupule a,Distribution,Central,high,permanent,2023-12-27,00:39,False,,2023,12
04/01/2024,02:10,005/24,Gaphatshwa,132/11kV T3 CB 3H0,11,Distribution,South,Clear,03:51,1.68,SCADA/Ntoko,TRIP,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,04/01/2024,2024-01-04,02:10,1900-01-01 02:10:00,clock,03:51,1900-01-01 03:51:00,clock,2024-01-04 02:10:00,2024-01-04 03:51:00,1.6833333333333333,1.68,11.0,clear,ntoko,trip,132/11kv t3 cb 3h0,gaphatshwa,Distribution,South,high,permanent,2024-01-04,02:10,False,,2024,1
04/01/2024,05:23,005/24,Gaphatshwa,132/11kV T4 CB 4H0,11,Distribution,South,Clear,03:51,1.68,SCADA/Ntoko,TRIP,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,04/01/2024,2024-01-04,05:23,1900-01-01 05:23:00,clock,03:51,1900-01-01 03:51:00,clock,2024-01-04 05:23:00,2024-01-05 03:51:00,22.466666666666665,1.68,11.0,clear,ntoko,trip,132/11kv t4 cb 4h0,gaphatshwa,Distribution,South,high,permanent,2024-01-04,05:23,False,,2024,1
07/01/2024,11:52,008/24,F/Town West,F/Town West 132/11kV Transformer 1 : LV CB 1HOA,11,Distribution,North,Clear,12:53,1.02,SCADA/Chabalala,"master trip, High set O/C, On Bus Section CB - High set O/C; Tripped",January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,07/01/2024,2024-01-07,11:52,1900-01-01 11:52:00,clock,12:53,1900-01-01 12:53:00,clock,2024-01-07 11:52:00,2024-01-07 12:53:00,1.0166666666666666,1.02,11.0,clear,chabalala,"master trip, high set o/c, on bus section cb - high set o/c; tripped",f/town west 132/11kv transformer 1 : lv cb 1hoa,f/town west,Distribution,North,high,permanent,2024-01-07,11:52,False,,2024,1
07/01/2024,11:52,008/24,F/Town West,11kV B/Section : CB 1S0A,11,Distribution,North,Clear,12:53,1.02,SCADA/Chabalala,Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,07/01/2024,2024-01-07,11:52,1900-01-01 11:52:00,clock,12:53,1900-01-01 12:53:00,clock,2024-01-07 11:52:00,2024-01-07 12:53:00,1.0166666666666666,1.02,11.0,clear,chabalala,tripped,11kv b/section : cb 1s0a,f/town west,Distribution,North,high,permanent,2024-01-07,11:52,False,,2024,1
15/01/2024,22:15,019/24,Ghanzi,Ghanzi 132/11kV T1 LV CB 1H0,11,Distribution,South,Cloudy,03:43:00,5.47,Rasefako,Phase B-C O/C protetction; Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,15/01/2024,2024-01-15,22:15,1900-01-01 22:15:00,clock,03:43:00,2026-03-19 03:43:00,clock,2024-01-15 22:15:00,2024-01-16 03:43:00,5.466666666666667,5.47,11.0,cloudy,rasefako,phase b-c o/c protetction; tripped,ghanzi 132/11kv t1 lv cb 1h0,ghanzi,Distribution,South,high,permanent,2024-01-15,22:15,False,,2024,1
15/01/2024,22:15,019/24,Ghanzi,Ghanzi 132/11kV T2 LV CB 2H0,11,Distribution,South,Cloudy,03:43:00,5.47,Rasefako,Phase B-C O/C protetction; Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,15/01/2024,2024-01-15,22:15,1900-01-01 22:15:00,clock,03:43:00,2026-03-19 03:43:00,clock,2024-01-15 22:15:00,2024-01-16 03:43:00,5.466666666666667,5.47,11.0,cloudy,rasefako,phase b-c o/c protetction; tripped,ghanzi 132/11kv t2 lv cb 2h0,ghanzi,Distribution,South,high,permanent,2024-01-15,22:15,False,,2024,1
16/01/2024,10:00,023/24,Ramotswa,Ramotswa 132/11kV T3 HV CB 310,11,Distribution,South,Clear,10:27,0.45,SCADA/Ntoko,"Zone 1,2,3 Trip, Master Trip, Underfreq; Tripped",January,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,16/01/2024,2024-01-16,10:00,1900-01-01 10:00:00,clock,10:27,1900-01-01 10:27:00,clock,2024-01-16 10:00:00,2024-01-16 10:27:00,0.45,0.45,11.0,clear,ntoko,"zone 1,2,3 trip, master trip, underfreq; tripped",ramotswa 132/11kv t3 hv cb 310,ramotswa,Distribution,South,medium,sustained,2024-01-16,10:00,False,,2024,1
16/01/2024,10:00,023/24,Ramotswa,Ramotswa 132/11kV T3 LV CB 3H0,11,Distribution,South,Clear,10:27,0.45,SCADA/Ntoko,"Zone 1,2,3 Trip, Master Trip, Underfreq; Tripped",January,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,16/01/2024,2024-01-16,10:00,1900-01-01 10:00:00,clock,10:27,1900-01-01 10:27:00,clock,2024-01-16 10:00:00,2024-01-16 10:27:00,0.45,0.45,11.0,clear,ntoko,"zone 1,2,3 trip, master trip, underfreq; tripped",ramotswa 132/11kv t3 lv cb 3h0,ramotswa,Distribution,South,medium,sustained,2024-01-16,10:00,False,,2024,1
26/01/2024,08:34,028/24,Jwaneng,Jwaneng 132/33 kV Transformer 8: LV CB 8H0,33,Distribution,South,Clear,09:04,0.5,SCADA / Baikgantshi,"33kV bus zone: R-ɸ start, 89 alarm, 87 DIFF start, breaker fail, W-ɸ start, B-ɸ trip, zone 1 trip; Tripped",January,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/01/2024,2024-01-26,08:34,1900-01-01 08:34:00,clock,09:04,1900-01-01 09:04:00,clock,2024-01-26 08:34:00,2024-01-26 09:04:00,0.5,0.5,33.0,clear,baikgantshi,"33kv bus zone: r-ɸ start, 89 alarm, 87 diff start, breaker fail, w-ɸ start, b-ɸ trip, zone 1 trip; tripped",jwaneng 132/33 kv transformer 8: lv cb 8h0,jwaneng,Distribution,South,medium,sustained,2024-01-26,08:34,False,,2024,1
26/01/2024,08:34,028/24,Jwaneng,33kV Cap Bank 2 CB 4L5,33,Distribution,South,Clear,09:17,0.72,SCADA / Baikgantshi,Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/01/2024,2024-01-26,08:34,1900-01-01 08:34:00,clock,09:17,1900-01-01 09:17:00,clock,2024-01-26 08:34:00,2024-01-26 09:17:00,0.7166666666666667,0.72,33.0,clear,baikgantshi,tripped,33kv cap bank 2 cb 4l5,jwaneng,Distribution,South,high,permanent,2024-01-26,08:34,False,,2024,1
26/01/2024,,028/24,Jwaneng,Jwaneng 132/33 kV Transformer 8: HV CB 110,33,Distribution,South,Clear,,0.0,SCADA / Baikgantshi,Did not trip,January,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/01/2024,2024-01-26,,,missing,,,missing,,,,0.0,33.0,clear,baikgantshi,did not trip,jwaneng 132/33 kv transformer 8: hv cb 110,jwaneng,Distribution,South,low,transient,2024-01-26,missing,False,,2024,1
26/01/2024,12:38,029/24,Gab East,Gab EAST 132/11 kV Transformer 2B: HV CB 210B,11,Distribution,South,Clear,13:15,0.62,SCADA / Makoko,Did not trip initially; Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/01/2024,2024-01-26,12:38,1900-01-01 12:38:00,clock,13:15,1900-01-01 13:15:00,clock,2024-01-26 12:38:00,2024-01-26 13:15:00,0.6166666666666667,0.62,11.0,clear,makoko,did not trip initially; tripped,gab east 132/11 kv transformer 2b: hv cb 210b,gab east,Distribution,South,high,permanent,2024-01-26,12:38,False,,2024,1
26/01/2024,12:38,029/24,Gab East,LV CB 2H0B,11,Distribution,South,Clear,13:16,0.63,SCADA / Makoko,Instateneous trip; Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/01/2024,2024-01-26,12:38,1900-01-01 12:38:00,clock,13:16,1900-01-01 13:16:00,clock,2024-01-26 12:38:00,2024-01-26 13:16:00,0.6333333333333333,0.63,11.0,clear,makoko,instateneous trip; tripped,lv cb 2h0b,gab east,Distribution,South,high,permanent,2024-01-26,12:38,False,,2024,1
26/01/2024,12:38,029/24,Gab East,11 kV Bus Section CB 1S0B,11,Distribution,South,Clear,13:18,0.67,SCADA / Makoko,"L/H bus zone 3ɸ trip, Centre zone trip, bus zone A & B trip; Tripped",January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/01/2024,2024-01-26,12:38,1900-01-01 12:38:00,clock,13:18,1900-01-01 13:18:00,clock,2024-01-26 12:38:00,2024-01-26 13:18:00,0.6666666666666666,0.67,11.0,clear,makoko,"l/h bus zone 3ɸ trip, centre zone trip, bus zone a & b trip; tripped",11 kv bus section cb 1s0b,gab east,Distribution,South,high,permanent,2024-01-26,12:38,False,,2024,1
2024-02-07,17:59,041/24,Ghanzi,Ghanzi Tx 1 LV CB 1H0,11,Distribution,NW,Clear,18:44,0.75,SCADA,O/C trip; Through fault from feeder 2L5,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-07,2024-02-07,17:59,1900-01-01 17:59:00,clock,18:44,1900-01-01 18:44:00,clock,2024-02-07 17:59:00,2024-02-07 18:44:00,0.75,0.75,11.0,clear,scada,o/c trip; through fault from feeder 2l5,ghanzi tx 1 lv cb 1h0,ghanzi,Distribution,NW,high,permanent,2024-02-07,17:59,False,,2024,2
2024-02-07,17:59,041/24,Ghanzi,Ghanzi Tx 2 LV CB 2H0,11,Distribution,NW,Clear,18:44,0.75,SCADA,O/C trip,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-07,2024-02-07,17:59,1900-01-01 17:59:00,clock,18:44,1900-01-01 18:44:00,clock,2024-02-07 17:59:00,2024-02-07 18:44:00,0.75,0.75,11.0,clear,scada,o/c trip,ghanzi tx 2 lv cb 2h0,ghanzi,Distribution,NW,high,permanent,2024-02-07,17:59,False,,2024,2
2024-02-11,10:03,046/24,GAB EAST,Tx 2B HV CB 210B,11,Distribution,South,Clear,10:42,0.65,SCADA/Makoko,Tripped,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-11,2024-02-11,10:03,1900-01-01 10:03:00,clock,10:42,1900-01-01 10:42:00,clock,2024-02-11 10:03:00,2024-02-11 10:42:00,0.65,0.65,11.0,clear,makoko,tripped,tx 2b hv cb 210b,gab east,Distribution,South,high,permanent,2024-02-11,10:03,False,,2024,2
2024-02-11,11:00,046/24,GAB EAST,Tx 2B LV CB 2H0B,11,Distribution,South,Clear,11:29,0.48,SCADA/Makoko,Tripped again during restoration,February,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-11,2024-02-11,11:00,1900-01-01 11:00:00,clock,11:29,1900-01-01 11:29:00,clock,2024-02-11 11:00:00,2024-02-11 11:29:00,0.48333333333333334,0.48,11.0,clear,makoko,tripped again during restoration,tx 2b lv cb 2h0b,gab east,Distribution,South,medium,sustained,2024-02-11,11:00,False,,2024,2
2024-02-11,11:00,046/24,GAB EAST,11kV Bus Section CB 2S0B,11,Distribution,South,Clear,11:29,0.48,SCADA/Makoko,"Phase A–C trip, bus zone trip",February,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-11,2024-02-11,11:00,1900-01-01 11:00:00,clock,11:29,1900-01-01 11:29:00,clock,2024-02-11 11:00:00,2024-02-11 11:29:00,0.48333333333333334,0.48,11.0,clear,makoko,"phase a–c trip, bus zone trip",11kv bus section cb 2s0b,gab east,Distribution,South,medium,sustained,2024-02-11,11:00,False,,2024,2
2024-02-17,21:02,049/24,Gaphatshwa,Gaphatshwa T4 11kV CB 4HO,11,Distribution,South,Clear,22:21,1.32,E. NTOKO/SCADA,Overvoltage trip; Feeder 10L5 conductor down,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-17,2024-02-17,21:02,1900-01-01 21:02:00,clock,22:21,1900-01-01 22:21:00,clock,2024-02-17 21:02:00,2024-02-17 22:21:00,1.3166666666666667,1.32,11.0,clear,e. ntoko/scada,overvoltage trip; feeder 10l5 conductor down,gaphatshwa t4 11kv cb 4ho,gaphatshwa,Distribution,South,high,permanent,2024-02-17,21:02,False,,2024,2
2024-02-26,07:07,037/24,Mmakgodumo,Mmakgodumo T1 LV CB H10,33,Distribution,South,Clear,09:52,2.75,SCADA/Baoki,OC & E/F Phase B&C; Load loss (4 MW),February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-26,2024-02-26,07:07,1900-01-01 07:07:00,clock,09:52,1900-01-01 09:52:00,clock,2024-02-26 07:07:00,2024-02-26 09:52:00,2.75,2.75,33.0,clear,baoki,oc & e/f phase b&c; load loss (4 mw),mmakgodumo t1 lv cb h10,mmakgodumo,Distribution,South,high,permanent,2024-02-26,07:07,False,,2024,2
2024-02-26,07:07,037/24,Mmakgodumo,Mmakgodumo T2 LV CB H20,33,Distribution,South,Clear,11:37,4.5,SCADA/Baoki,OC & E/F Phase B&C; Load loss (4 MW),February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-26,2024-02-26,07:07,1900-01-01 07:07:00,clock,11:37,1900-01-01 11:37:00,clock,2024-02-26 07:07:00,2024-02-26 11:37:00,4.5,4.5,33.0,clear,baoki,oc & e/f phase b&c; load loss (4 mw),mmakgodumo t2 lv cb h20,mmakgodumo,Distribution,South,high,permanent,2024-02-26,07:07,False,,2024,2
2024-03-16,21:08,058.3/24,Tlokweng,Tlokweng T1 HV & LV CBs 110 & 1H0,11,Distribution,South,Clear,00:37,3.48,SCADA/Mangole,Under voltage trip,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,00:37,1900-01-01 00:37:00,clock,2024-03-16 21:08:00,2024-03-17 00:37:00,3.4833333333333334,3.48,11.0,clear,mangole,under voltage trip,tlokweng t1 hv & lv cbs 110 & 1h0,tlokweng,Distribution,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.3/24,Tlokweng,Tlokweng T2 HV & LV CBs 210 & 2H0,11,Distribution,South,Clear,00:37,3.48,SCADA/Mangole,Under voltage trip,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,00:37,1900-01-01 00:37:00,clock,2024-03-16 21:08:00,2024-03-17 00:37:00,3.4833333333333334,3.48,11.0,clear,mangole,under voltage trip,tlokweng t2 hv & lv cbs 210 & 2h0,tlokweng,Distribution,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.3/24,Gaphatshwa,Gaphatshwa T3 & T4 HV CBs 410 & 210; LV CBs 3H0 & 4H0,11,Distribution,South,Clear,01:35,4.45,SCADA/Makoko,Low set E/F trip,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,01:35,1900-01-01 01:35:00,clock,2024-03-16 21:08:00,2024-03-17 01:35:00,4.45,4.45,11.0,clear,makoko,low set e/f trip,gaphatshwa t3 & t4 hv cbs 410 & 210; lv cbs 3h0 & 4h0,gaphatshwa,Distribution,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-30,17:05,062/24,Kanye,Kanye T1 LV CB 1HO,11,Distribution,South,Clear,21:22,4.28,SCADA/Mosarwe/Baoki,OC & E/F trip; Load loss (5.8 MW),March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-30,2024-03-30,17:05,1900-01-01 17:05:00,clock,21:22,1900-01-01 21:22:00,clock,2024-03-30 17:05:00,2024-03-30 21:22:00,4.283333333333333,4.28,11.0,clear,mosarwe/baoki,oc & e/f trip; load loss (5.8 mw),kanye t1 lv cb 1ho,kanye,Distribution,South,high,permanent,2024-03-30,17:05,False,,2024,3
2024-03-30,17:05,062/24,Kanye,Kanye T1 HV CB 180,11,Distribution,South,Clear,NIL,0.0,SCADA/Mosarwe/Baoki,DID NOT TRIP,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-30,2024-03-30,17:05,1900-01-01 17:05:00,clock,,,missing,2024-03-30 17:05:00,,,0.0,11.0,clear,mosarwe/baoki,did not trip,kanye t1 hv cb 180,kanye,Distribution,South,low,transient,2024-03-30,17:05,False,,2024,3
2024-03-30,17:05,062/24,Kanye,Kanye T2 LV CB 2HO,11,Distribution,South,Clear,17:50,0.75,SCADA/Mosarwe/Baoki,OC & E/F trip,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-30,2024-03-30,17:05,1900-01-01 17:05:00,clock,17:50,1900-01-01 17:50:00,clock,2024-03-30 17:05:00,2024-03-30 17:50:00,0.75,0.75,11.0,clear,mosarwe/baoki,oc & e/f trip,kanye t2 lv cb 2ho,kanye,Distribution,South,high,permanent,2024-03-30,17:05,False,,2024,3
2024-03-30,17:05,062/24,Kanye,Kanye T2 HV CB 280,11,Distribution,South,Clear,NIL,0.0,SCADA/Mosarwe/Baoki,DID NOT TRIP,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-30,2024-03-30,17:05,1900-01-01 17:05:00,clock,,,missing,2024-03-30 17:05:00,,,0.0,11.0,clear,mosarwe/baoki,did not trip,kanye t2 hv cb 280,kanye,Distribution,South,low,transient,2024-03-30,17:05,False,,2024,3
