date_raw,trip_time_raw,fault_no,location_town,apparatus_tripped,voltage_level_kv,system_type,substation_area,weather_raw,time_reclosed_raw,downtime_hours_raw,reported_by_raw,comments_raw,month_raw,severity_raw,fault_type_raw,source_name,source_file,date_text,event_date,trip_time_text,trip_time_parsed,trip_time_status,time_reclosed_text,time_reclosed_parsed,time_reclosed_status,trip_datetime,reclose_datetime,reclose_delay_hours,downtime_hours,voltage_level_kv_num,weather_clean,reported_by_clean,comments_clean,apparatus_clean,location_clean,system_type_clean,substation_area_clean,severity_clean,fault_type_clean,event_date_key,trip_time_key,is_chrono_anomaly,anomaly_reason,event_year,event_month
2023-11-04 00:00:00,04:21:00,110/23,Thamaga,Mmakgodumo - Thamaga 132kV Line CB 105,132,Transmission,South,Clear,07:04:00,2.72,SCADA /BAOKI,No load loss,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-11-04 00:00:00,2023-04-11,04:21:00,2026-03-19 04:21:00,clock,07:04:00,2026-03-19 07:04:00,clock,2023-04-11 04:21:00,2023-04-11 07:04:00,2.716666666666667,2.72,132.0,clear,baoki,no load loss,mmakgodumo - thamaga 132kv line cb 105,thamaga,Transmission,South,high,permanent,2023-04-11,04:21,False,,2023,4
2023-11-04 00:00:00,04:21:00,110/23,Thamaga,Thamaga - Mmakgodumo 132kV Line CB 205,132,Transmission,South,Clear,07:03:00,2.7,SCADA/KOLOLO,No load loss,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-11-04 00:00:00,2023-04-11,04:21:00,2026-03-19 04:21:00,clock,07:03:00,2026-03-19 07:03:00,clock,2023-04-11 04:21:00,2023-04-11 07:03:00,2.7,2.7,132.0,clear,kololo,no load loss,thamaga - mmakgodumo 132kv line cb 205,thamaga,Transmission,South,high,permanent,2023-04-11,04:21,False,,2023,4
2023-11-04 00:00:00,04:21:00,110/23,Thamaga,220/132 Transformer HV CB H10,132,Transmission,South,Clear,07:05:00,2.73,SCADA/MAKOKO,No load loss,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-11-04 00:00:00,2023-04-11,04:21:00,2026-03-19 04:21:00,clock,07:05:00,2026-03-19 07:05:00,clock,2023-04-11 04:21:00,2023-04-11 07:05:00,2.7333333333333334,2.73,132.0,clear,makoko,no load loss,220/132 transformer hv cb h10,thamaga,Transmission,South,high,permanent,2023-04-11,04:21,False,,2023,4
2023-11-04 00:00:00,04:21:00,110/23,Thamaga,220/132 Transformer LV CB 180,132,Transmission,South,Clear,07:05:00,2.73,SCADA/MAKOKO,No load loss,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-11-04 00:00:00,2023-04-11,04:21:00,2026-03-19 04:21:00,clock,07:05:00,2026-03-19 07:05:00,clock,2023-04-11 04:21:00,2023-04-11 07:05:00,2.7333333333333334,2.73,132.0,clear,makoko,no load loss,220/132 transformer lv cb 180,thamaga,Transmission,South,high,permanent,2023-04-11,04:21,False,,2023,4
2023-11-04 00:00:00,04:21:00,110/23,Thamaga,132kV Bus Coupler CB 230,132,Transmission,South,Clear,07:03:00,2.7,SCADA/MAKOKO,No load loss,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-11-04 00:00:00,2023-04-11,04:21:00,2026-03-19 04:21:00,clock,07:03:00,2026-03-19 07:03:00,clock,2023-04-11 04:21:00,2023-04-11 07:03:00,2.7,2.7,132.0,clear,makoko,no load loss,132kv bus coupler cb 230,thamaga,Transmission,South,high,permanent,2023-04-11,04:21,False,,2023,4
2023-12-04 00:00:00,17:49:00,112/23,Segs,Segoditshane- Phakalane 132kV line CB 805,132,Transmission,South,Clear,19:59:00,2.18,SCADA,"PHAKALANE SUB, load loss",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-12-04 00:00:00,2023-04-12,17:49:00,2026-03-19 17:49:00,clock,19:59:00,2026-03-19 19:59:00,clock,2023-04-12 17:49:00,2023-04-12 19:59:00,2.1666666666666665,2.18,132.0,clear,scada,"phakalane sub, load loss",segoditshane- phakalane 132kv line cb 805,segs,Transmission,South,high,permanent,2023-04-12,17:49,False,,2023,4
2023-12-04 00:00:00,17:49:00,112/23,Phakalane,Phakalane- segoditshane 132kV line CB 105,132,Transmission,South,Clear,20:12:00,2.42,NIL,Did not trip. Switched off as precaution.,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-12-04 00:00:00,2023-04-12,17:49:00,2026-03-19 17:49:00,clock,20:12:00,2026-03-19 20:12:00,clock,2023-04-12 17:49:00,2023-04-12 20:12:00,2.3833333333333333,2.42,132.0,clear,unknown,did not trip. switched off as precaution.,phakalane- segoditshane 132kv line cb 105,phakalane,Transmission,South,high,permanent,2023-04-12,17:49,False,,2023,4
13/04/2023,21:37:00,114/23,MORP,MORP A - Serule line CB L65,220,Transmission,Central/South,CLEAR,23:19:00,1.7,SCADA/.Moalosi,No load loss,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,13/04/2023,2023-04-13,21:37:00,2026-03-19 21:37:00,clock,23:19:00,2026-03-19 23:19:00,clock,2023-04-13 21:37:00,2023-04-13 23:19:00,1.7,1.7,220.0,clear,.moalosi,no load loss,morp a - serule line cb l65,morp,Transmission,Central/South,high,permanent,2023-04-13,21:37,False,,2023,4
13/04/2023,21:37:00,114/23,Serule,Serule - MORP A line CB L55,220,Transmission,Central/South,CLEAR,23:20:00,1.72,SCADA/Sekgatlhola,No load loss,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,13/04/2023,2023-04-13,21:37:00,2026-03-19 21:37:00,clock,23:20:00,2026-03-19 23:20:00,clock,2023-04-13 21:37:00,2023-04-13 23:20:00,1.7166666666666666,1.72,220.0,clear,sekgatlhola,no load loss,serule - morp a line cb l55,serule,Transmission,Central/South,high,permanent,2023-04-13,21:37,False,,2023,4
17/04/2023,14:31:00,116/23,Letlhakane,Letlhakane 220/132kV TRF4 LV CB 480,132,Transmission,North / West,CLEAR,15:43:00,1.2,SCADA/Theophillus,"This trip occurred when works under LOA 321/23 was on progress, with trip links removed and B/Z relay OFF. SNR Eng. Advised that LOA should be cancelled and prepare for another one for investigating this wrong tripping.",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/04/2023,2023-04-17,14:31:00,2026-03-19 14:31:00,clock,15:43:00,2026-03-19 15:43:00,clock,2023-04-17 14:31:00,2023-04-17 15:43:00,1.2,1.2,132.0,clear,theophillus,"this trip occurred when works under loa 321/23 was on progress, with trip links removed and b/z relay off. snr eng. advised that loa should be cancelled and prepare for another one for investigating this wrong tripping.",letlhakane 220/132kv trf4 lv cb 480,letlhakane,Transmission,North / West,high,permanent,2023-04-17,14:31,False,,2023,4
17/04/2023,14:31:00,116/23,Letlhakane,132kV B/Coupler CB 530,132,Transmission,North / West,CLEAR,15:43:00,1.2,SCADA/Theophillus,"This trip occurred when works under LOA 321/23 was on progress, with trip links removed and B/Z relay OFF. SNR Eng. Advised that LOA should be cancelled and prepare for another one for investigating this wrong tripping.",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/04/2023,2023-04-17,14:31:00,2026-03-19 14:31:00,clock,15:43:00,2026-03-19 15:43:00,clock,2023-04-17 14:31:00,2023-04-17 15:43:00,1.2,1.2,132.0,clear,theophillus,"this trip occurred when works under loa 321/23 was on progress, with trip links removed and b/z relay off. snr eng. advised that loa should be cancelled and prepare for another one for investigating this wrong tripping.",132kv b/coupler cb 530,letlhakane,Transmission,North / West,high,permanent,2023-04-17,14:31,False,,2023,4
21/04/2023,19:04:00,120/23,Phokoje,Phokoje - Insukamini 400kV line CB 2L5,400,Transmission,North,Clear,19:09:00,0.08,Scada,No load loss,April,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,21/04/2023,2023-04-21,19:04:00,2026-03-19 19:04:00,clock,19:09:00,2026-03-19 19:09:00,clock,2023-04-21 19:04:00,2023-04-21 19:09:00,0.08333333333333333,0.08,400.0,clear,scada,no load loss,phokoje - insukamini 400kv line cb 2l5,phokoje,Transmission,North,low,transient,2023-04-21,19:04,False,,2023,4
21/04/2023,19:04:00,120/23,Insukamini,Insukamini - Phokoje 400kV line,400,Transmission,North,Clear,19:19:00,0.25,ZESA,No load loss,April,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,21/04/2023,2023-04-21,19:04:00,2026-03-19 19:04:00,clock,19:19:00,2026-03-19 19:19:00,clock,2023-04-21 19:04:00,2023-04-21 19:19:00,0.25,0.25,400.0,clear,zesa,no load loss,insukamini - phokoje 400kv line,insukamini,Transmission,North,medium,sustained,2023-04-21,19:04,False,,2023,4
2023-05-05 00:00:00,15:15:00,124/23,SEGS,SEGS - B/HURST - MOGS 2 132kV line CB 405,132,Transmission,South,Clear,16:55:00,1.67,SCADA/SELEI,"O/C & Directional E/F Relay: white, blue phase to ground; 3ph Trip + LO",May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-05-05 00:00:00,2023-05-05,15:15:00,2026-03-19 15:15:00,clock,16:55:00,2026-03-19 16:55:00,clock,2023-05-05 15:15:00,2023-05-05 16:55:00,1.6666666666666667,1.67,132.0,clear,selei,"o/c & directional e/f relay: white, blue phase to ground; 3ph trip + lo",segs - b/hurst - mogs 2 132kv line cb 405,segs,Transmission,South,high,permanent,2023-05-05,15:15,False,,2023,5
2023-05-05 00:00:00,15:15:00,124/23,MOGS,MOGS - RAKOLA 132kV line CB 305,132,Transmission,South,Clear,19:33:00,4.3,SCADA,"Impedance start Z3, L1-L3; 3ph Trip + LO",May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-05-05 00:00:00,2023-05-05,15:15:00,2026-03-19 15:15:00,clock,19:33:00,2026-03-19 19:33:00,clock,2023-05-05 15:15:00,2023-05-05 19:33:00,4.3,4.3,132.0,clear,scada,"impedance start z3, l1-l3; 3ph trip + lo",mogs - rakola 132kv line cb 305,mogs,Transmission,South,high,permanent,2023-05-05,15:15,False,,2023,5
2023-06-05 00:00:00,04:14:00,127/23,Segoditshane,Segoditshane - Dwarsberg 132kV line CB 905,132,Transmission,South,Clear,04:45:00,0.52,SCADA,3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-06-05 00:00:00,2023-05-06,04:14:00,2026-03-19 04:14:00,clock,04:45:00,2026-03-19 04:45:00,clock,2023-05-06 04:14:00,2023-05-06 04:45:00,0.5166666666666667,0.52,132.0,clear,scada,3ph t + l/o,segoditshane - dwarsberg 132kv line cb 905,segoditshane,Transmission,South,high,permanent,2023-05-06,04:14,False,,2023,5
2023-08-05 00:00:00,00:13:00,128/23,Phokoje,Phokoje - Matimba 400kV line CB 3L5,400,Transmission,IPS,Clear,00:53:00,0.67,Scada/Sekgatlhola,"Directional E/F, Z1, Red phase trip, DTT; 3 ph T + L/O",May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-08-05 00:00:00,2023-05-08,00:13:00,2026-03-19 00:13:00,clock,00:53:00,2026-03-19 00:53:00,clock,2023-05-08 00:13:00,2023-05-08 00:53:00,0.6666666666666666,0.67,400.0,clear,sekgatlhola,"directional e/f, z1, red phase trip, dtt; 3 ph t + l/o",phokoje - matimba 400kv line cb 3l5,phokoje,Transmission,IPS,high,permanent,2023-05-08,00:13,False,,2023,5
2023-08-05 00:00:00,00:13:00,128/23,Matimba,Matimba - Phokoje 400kV line,400,Transmission,IPS,Clear,00:20:00,0.12,ZESA,S ph T + ARC + 3ph T + L/O & White ph to ground,May,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-08-05 00:00:00,2023-05-08,00:13:00,2026-03-19 00:13:00,clock,00:20:00,2026-03-19 00:20:00,clock,2023-05-08 00:13:00,2023-05-08 00:20:00,0.11666666666666667,0.12,400.0,clear,zesa,s ph t + arc + 3ph t + l/o & white ph to ground,matimba - phokoje 400kv line,matimba,Transmission,IPS,medium,sustained,2023-05-08,00:13,False,,2023,5
2023-08-05 00:00:00,00:16:00,128/23,Mowana,Mowana - Dukwe 132kV line CB 105,132,Transmission,IPS,Clear,05:22:00,5.1,SCADA,Overvoltage; 3 ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-08-05 00:00:00,2023-05-08,00:16:00,2026-03-19 00:16:00,clock,05:22:00,2026-03-19 05:22:00,clock,2023-05-08 00:16:00,2023-05-08 05:22:00,5.1,5.1,132.0,clear,scada,overvoltage; 3 ph t + l/o,mowana - dukwe 132kv line cb 105,mowana,Transmission,IPS,high,permanent,2023-05-08,00:16,False,,2023,5
2023-08-05 00:00:00,00:21:00,128/23,SEGS,SEGS - DWARSBERG 132kV line CB 905,132,Transmission,IPS,Clear,04:52:00,4.52,Ntoko,OC & EF trip & Zone 2 trip; 3 ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-08-05 00:00:00,2023-05-08,00:21:00,2026-03-19 00:21:00,clock,04:52:00,2026-03-19 04:52:00,clock,2023-05-08 00:21:00,2023-05-08 04:52:00,4.516666666666667,4.52,132.0,clear,ntoko,oc & ef trip & zone 2 trip; 3 ph t + l/o,segs - dwarsberg 132kv line cb 905,segs,Transmission,IPS,high,permanent,2023-05-08,00:21,False,,2023,5
20/05/2023,20:39:00,137/23,Morupule A,Morupule A - Generator 3,132,Transmission,Central,Clear,23:30:00,2.85,SCADA,Electronic Protection Gen trip; No interruption of supply,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,20/05/2023,2023-05-20,20:39:00,2026-03-19 20:39:00,clock,23:30:00,2026-03-19 23:30:00,clock,2023-05-20 20:39:00,2023-05-20 23:30:00,2.85,2.85,132.0,clear,scada,electronic protection gen trip; no interruption of supply,morupule a - generator 3,morupule a,Transmission,Central,high,permanent,2023-05-20,20:39,False,,2023,5
23/05/2023,22:11:00,139/23,Phokoje,Phokoje - Insukamini 400kV line CB 2L5,400,Transmission,North,Clear,23:10:00,0.98,SCADA,"MN A RED PH, DTTR, PERM I/T SEND, MN B MTR, MN A MTR; DTTS; 3phT+L/O",May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,23/05/2023,2023-05-23,22:11:00,2026-03-19 22:11:00,clock,23:10:00,2026-03-19 23:10:00,clock,2023-05-23 22:11:00,2023-05-23 23:10:00,0.9833333333333333,0.98,400.0,clear,scada,"mn a red ph, dttr, perm i/t send, mn b mtr, mn a mtr; dtts; 3pht+l/o",phokoje - insukamini 400kv line cb 2l5,phokoje,Transmission,North,high,permanent,2023-05-23,22:11,False,,2023,5
2023-02-06 00:00:00,10:48:00,141/23,Gov/Enclave,Gov/Enclave 132/33kV Transformer 2 HV CB 210,132,Transmission,South,Clear,11:25:00,0.62,SCADA/MOSALA,High set O/C on CSS feeder; tripped,June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-02-06 00:00:00,2023-06-02,10:48:00,2026-03-19 10:48:00,clock,11:25:00,2026-03-19 11:25:00,clock,2023-06-02 10:48:00,2023-06-02 11:25:00,0.6166666666666667,0.62,132.0,clear,mosala,high set o/c on css feeder; tripped,gov/enclave 132/33kv transformer 2 hv cb 210,gov/enclave,Transmission,South,high,permanent,2023-06-02,10:48,False,,2023,6
2023-09-06 00:00:00,04:02:00,145/23,Morupule A,Morupule A - Serule 220kV line CB L55,220,Transmission,Central/North,Clear,05:58:00,1.93,Scada / Moalosi,"Dist Protn Relay: DTT, 2L2 trip, Blue Phase to neutral, Zone 1 trip",June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-09-06 00:00:00,2023-06-09,04:02:00,2026-03-19 04:02:00,clock,05:58:00,2026-03-19 05:58:00,clock,2023-06-09 04:02:00,2023-06-09 05:58:00,1.9333333333333333,1.93,220.0,clear,moalosi,"dist protn relay: dtt, 2l2 trip, blue phase to neutral, zone 1 trip",morupule a - serule 220kv line cb l55,morupule a,Transmission,Central/North,high,permanent,2023-06-09,04:02,False,,2023,6
2023-09-06 00:00:00,04:02:00,145/23,Serule,Serule - Morupule A 220kV line CB L65,220,Transmission,Central/North,Clear,06:01:00,1.98,Scada / Sekgatlhola,Dist Protn Relay: DTT & MT,June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-09-06 00:00:00,2023-06-09,04:02:00,2026-03-19 04:02:00,clock,06:01:00,2026-03-19 06:01:00,clock,2023-06-09 04:02:00,2023-06-09 06:01:00,1.9833333333333334,1.98,220.0,clear,sekgatlhola,dist protn relay: dtt & mt,serule - morupule a 220kv line cb l65,serule,Transmission,Central/North,high,permanent,2023-06-09,04:02,False,,2023,6
2023-09-06 00:00:00,04:02:00,145/23,Phokoje,Phokoje - Serule 220kV line CB L35,220,Transmission,Central/North,Clear,04:53:00,0.85,Scada/Sekgatlhola,"MN B-Dist Protn Relay: PSL2, PSN, MT, DTTS & CAR 3&4",June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-09-06 00:00:00,2023-06-09,04:02:00,2026-03-19 04:02:00,clock,04:53:00,2026-03-19 04:53:00,clock,2023-06-09 04:02:00,2023-06-09 04:53:00,0.85,0.85,220.0,clear,sekgatlhola,"mn b-dist protn relay: psl2, psn, mt, dtts & car 3&4",phokoje - serule 220kv line cb l35,phokoje,Transmission,Central/North,high,permanent,2023-06-09,04:02,False,,2023,6
2023-09-06 00:00:00,04:02:00,145/23,Orapa,Orapa 2 - Serule 220kV line CB L15,220,Transmission,Central/North,Clear,04:16:00,0.23,Scada,Blue phase to Ground & O/C instantaneous trip,June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2023-09-06 00:00:00,2023-06-09,04:02:00,2026-03-19 04:02:00,clock,04:16:00,2026-03-19 04:16:00,clock,2023-06-09 04:02:00,2023-06-09 04:16:00,0.23333333333333334,0.23,220.0,clear,scada,blue phase to ground & o/c instantaneous trip,orapa 2 - serule 220kv line cb l15,orapa,Transmission,Central/North,medium,sustained,2023-06-09,04:02,False,,2023,6
16/06/2023,04:12:00,148/23,SEGS,SEGS - Spitskop 132kV line CB 905,132,Transmission,South,Clear,04:42:00,0.5,SCADA,3ph T + L/O,June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,16/06/2023,2023-06-16,04:12:00,2026-03-19 04:12:00,clock,04:42:00,2026-03-19 04:42:00,clock,2023-06-16 04:12:00,2023-06-16 04:42:00,0.5,0.5,132.0,clear,scada,3ph t + l/o,segs - spitskop 132kv line cb 905,segs,Transmission,South,medium,sustained,2023-06-16,04:12,False,,2023,6
19/06/2023,11:07:00,149/23,Isang,Isang - Segoditshane 220kV line CB L25,220,Transmission,South,Stormy,11:09:00,0.03,SCADA/NTOKO,"DTT Send/Receive, Permissive Trip; 3-ph T + L/O; Fault: L3-Earth",June,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,19/06/2023,2023-06-19,11:07:00,2026-03-19 11:07:00,clock,11:09:00,2026-03-19 11:09:00,clock,2023-06-19 11:07:00,2023-06-19 11:09:00,0.03333333333333333,0.03,220.0,rainy/stormy,ntoko,"dtt send/receive, permissive trip; 3-ph t + l/o; fault: l3-earth",isang - segoditshane 220kv line cb l25,isang,Transmission,South,low,transient,2023-06-19,11:07,False,,2023,6
29/06/2023,02:28:00,154/23,Motheo,Motheo - Motheo Mine 132 Line: CB 305,132,Transmission,North West,Clear,04:07:00,1.65,Scada/CSS,"CB trip, Master trip, TCL 1/2, TCS; Back up Protection: TRL 1/2/3, Over Current trip; 3ph trip + L/O",June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,29/06/2023,2023-06-29,02:28:00,2026-03-19 02:28:00,clock,04:07:00,2026-03-19 04:07:00,clock,2023-06-29 02:28:00,2023-06-29 04:07:00,1.65,1.65,132.0,clear,css,"cb trip, master trip, tcl 1/2, tcs; back up protection: trl 1/2/3, over current trip; 3ph trip + l/o",motheo - motheo mine 132 line: cb 305,motheo,Transmission,North West,high,permanent,2023-06-29,02:28,False,,2023,6
29/06/2023,02:28:00,154/23,Motheo Mine,Motheo Mine - Motheo 132 Line: CB 105,132,Transmission,North West,Clear,04:07:00,1.65,Scada/CSS,3ph trip + ARC,June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,29/06/2023,2023-06-29,02:28:00,2026-03-19 02:28:00,clock,04:07:00,2026-03-19 04:07:00,clock,2023-06-29 02:28:00,2023-06-29 04:07:00,1.65,1.65,132.0,clear,css,3ph trip + arc,motheo mine - motheo 132 line: cb 105,motheo mine,Transmission,North West,high,permanent,2023-06-29,02:28,False,,2023,6
03/07/2023,13:26,155/23,Tsabong,Tsabong - Heuning Vlei 132kV line CB 105,132,Transmission,North West,Clear,20:12,6.77,Mosarwe,Blue phase Trip; 3 ph T + L/O,July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,03/07/2023,2023-07-03,13:26,1900-01-01 13:26:00,clock,20:12,1900-01-01 20:12:00,clock,2023-07-03 13:26:00,2023-07-03 20:12:00,6.766666666666667,6.77,132.0,clear,mosarwe,blue phase trip; 3 ph t + l/o,tsabong - heuning vlei 132kv line cb 105,tsabong,Transmission,North West,high,permanent,2023-07-03,13:26,False,,2023,7
03/07/2023,13:26,155/23,Heuning Vlei,Heuning Vlei 132kV line,132,Transmission,South,Clear,19:02,5.6,Eskom,E/F trip; 3 ph T + L/O,July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,03/07/2023,2023-07-03,13:26,1900-01-01 13:26:00,clock,19:02,1900-01-01 19:02:00,clock,2023-07-03 13:26:00,2023-07-03 19:02:00,5.6,5.6,132.0,clear,eskom,e/f trip; 3 ph t + l/o,heuning vlei 132kv line,heuning vlei,Transmission,South,high,permanent,2023-07-03,13:26,False,,2023,7
11/07/2023,08:02,156/23,Karowe,Karowe - Letlhakane 132kV line CB 105,132,Transmission,North West,Clear,12:29,4.45,B. Chabalala,"TCS alarm, MCB BI trip, SYNC BLK AR; 3 ph T + L/O",July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,11/07/2023,2023-07-11,08:02,1900-01-01 08:02:00,clock,12:29,1900-01-01 12:29:00,clock,2023-07-11 08:02:00,2023-07-11 12:29:00,4.45,4.45,132.0,clear,b. chabalala,"tcs alarm, mcb bi trip, sync blk ar; 3 ph t + l/o",karowe - letlhakane 132kv line cb 105,karowe,Transmission,North West,high,permanent,2023-07-11,08:02,False,,2023,7
29/07/2023,18:00,147/23,Gabsouth,Gabsouth - Dwaarsberg 132kV Line CB 105,132,Transmission,South,Clear,18:19,0.32,SCADA,Zone 1 Trip; Fault loop L1 to Neutral; 3ph T + LO,July,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,29/07/2023,2023-07-29,18:00,1900-01-01 18:00:00,clock,18:19,1900-01-01 18:19:00,clock,2023-07-29 18:00:00,2023-07-29 18:19:00,0.31666666666666665,0.32,132.0,clear,scada,zone 1 trip; fault loop l1 to neutral; 3ph t + lo,gabsouth - dwaarsberg 132kv line cb 105,gabsouth,Transmission,South,medium,sustained,2023-07-29,18:00,False,,2023,7
11/09/2023,21:22,153/23,Serule,Serule 220kV Line CB L15,220,Transmission,North,Clear,21:24,0.03,SCADA/Sekgatlhola,"Zone 1 Trip, Ph C To Ground; 3 ph T + L/O",September,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,11/09/2023,2023-09-11,21:22,1900-01-01 21:22:00,clock,21:24,1900-01-01 21:24:00,clock,2023-09-11 21:22:00,2023-09-11 21:24:00,0.03333333333333333,0.03,220.0,clear,sekgatlhola,"zone 1 trip, ph c to ground; 3 ph t + l/o",serule 220kv line cb l15,serule,Transmission,North,low,transient,2023-09-11,21:22,False,,2023,9
12/09/2023,04:08,154/23,Orapa 2,Orapa 2 220kV Line CB L15,220,Transmission,North,Clear,04:26,0.3,SCADA,3 ph T + L/O,September,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,12/09/2023,2023-09-12,04:08,1900-01-01 04:08:00,clock,04:26,1900-01-01 04:26:00,clock,2023-09-12 04:08:00,2023-09-12 04:26:00,0.3,0.3,220.0,clear,scada,3 ph t + l/o,orapa 2 220kv line cb l15,orapa 2,Transmission,North,medium,sustained,2023-09-12,04:08,False,,2023,9
12/09/2023,10:16,155/23,Serule,Serule - Orapa 2 220kV Line CB L15,220,Transmission,North,Clear,14:47,4.52,SCADA,"Zone 1 trip, Phase A to ground. Distance to fault: 91km",September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,12/09/2023,2023-09-12,10:16,1900-01-01 10:16:00,clock,14:47,1900-01-01 14:47:00,clock,2023-09-12 10:16:00,2023-09-12 14:47:00,4.516666666666667,4.52,220.0,clear,scada,"zone 1 trip, phase a to ground. distance to fault: 91km",serule - orapa 2 220kv line cb l15,serule,Transmission,North,high,permanent,2023-09-12,10:16,False,,2023,9
12/09/2023,10:16,155/23,Orapa 2,Orapa - Serule 220kV Line CB L15,220,Transmission,North,Clear,14:45,4.48,SCADA/Moalosi,"Main 1: Red phase to ground, distance to fault: 139.14km. Main 2: Trip, instantaneous, Phase A to Ground, Zone 1",September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,12/09/2023,2023-09-12,10:16,1900-01-01 10:16:00,clock,14:45,1900-01-01 14:45:00,clock,2023-09-12 10:16:00,2023-09-12 14:45:00,4.483333333333333,4.48,220.0,clear,moalosi,"main 1: red phase to ground, distance to fault: 139.14km. main 2: trip, instantaneous, phase a to ground, zone 1",orapa - serule 220kv line cb l15,orapa 2,Transmission,North,high,permanent,2023-09-12,10:16,False,,2023,9
16/09/2023,16:00,156/23,Serule,Serule - Orapa 2 220kV Line CB L15,220,Transmission,North,Clear,16:11,0.18,SCADA,"Instantaneous Trip, Red phase to ground, Zone 1. Distance to fault: 110.2km",September,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,16/09/2023,2023-09-16,16:00,1900-01-01 16:00:00,clock,16:11,1900-01-01 16:11:00,clock,2023-09-16 16:00:00,2023-09-16 16:11:00,0.18333333333333332,0.18,220.0,clear,scada,"instantaneous trip, red phase to ground, zone 1. distance to fault: 110.2km",serule - orapa 2 220kv line cb l15,serule,Transmission,North,medium,sustained,2023-09-16,16:00,False,,2023,9
16/09/2023,16:00,156/23,Orapa 2,Orapa - Serule 220kV Line CB L15,220,Transmission,North,Clear,16:11,0.18,SCADA,"Main 1: Trip. Main 2: Trip, instantaneous, Zone 1, Phase A to Ground, Distance to fault: 115.92km",September,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,16/09/2023,2023-09-16,16:00,1900-01-01 16:00:00,clock,16:11,1900-01-01 16:11:00,clock,2023-09-16 16:00:00,2023-09-16 16:11:00,0.18333333333333332,0.18,220.0,clear,scada,"main 1: trip. main 2: trip, instantaneous, zone 1, phase a to ground, distance to fault: 115.92km",orapa - serule 220kv line cb l15,orapa 2,Transmission,North,medium,sustained,2023-09-16,16:00,False,,2023,9
17/09/2023,13:32,157/23,Serule,Serule - Orapa 2 220kV Line CB L15,220,Transmission,North,Clear,13:51,0.32,SCADA,"Distance Protection Relay: Instantaneous Trip, Blue phase to ground, Zone 1, CB Pole discrepancy trip. Distance to fault: 92.32km",September,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/09/2023,2023-09-17,13:32,1900-01-01 13:32:00,clock,13:51,1900-01-01 13:51:00,clock,2023-09-17 13:32:00,2023-09-17 13:51:00,0.31666666666666665,0.32,220.0,clear,scada,"distance protection relay: instantaneous trip, blue phase to ground, zone 1, cb pole discrepancy trip. distance to fault: 92.32km",serule - orapa 2 220kv line cb l15,serule,Transmission,North,medium,sustained,2023-09-17,13:32,False,,2023,9
17/09/2023,13:32,157/23,Orapa 2,Orapa - Serule 220kV Line CB L15,220,Transmission,North,Clear,13:51,0.32,SCADA,"Main 1: Trip. Main 2: Trip, instantaneous trip, Zone 2, zone 4, Phase C to Ground, SOTF, Distance to fault: 126km",September,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/09/2023,2023-09-17,13:32,1900-01-01 13:32:00,clock,13:51,1900-01-01 13:51:00,clock,2023-09-17 13:32:00,2023-09-17 13:51:00,0.31666666666666665,0.32,220.0,clear,scada,"main 1: trip. main 2: trip, instantaneous trip, zone 2, zone 4, phase c to ground, sotf, distance to fault: 126km",orapa - serule 220kv line cb l15,orapa 2,Transmission,North,medium,sustained,2023-09-17,13:32,False,,2023,9
21/09/2023,10:23,159/23,Morupule B,Morupule B - Letlhakane 400kV line CB 2L5,400,Transmission,Central/North West,Clear,11:03,0.67,SCADA/Moloinoga,"Distance Protection Relay: Gen trip, ZM trip, CAR, Blue phase to Ground; 3ph trip + L/O",September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,21/09/2023,2023-09-21,10:23,1900-01-01 10:23:00,clock,11:03,1900-01-01 11:03:00,clock,2023-09-21 10:23:00,2023-09-21 11:03:00,0.6666666666666666,0.67,400.0,clear,moloinoga,"distance protection relay: gen trip, zm trip, car, blue phase to ground; 3ph trip + l/o",morupule b - letlhakane 400kv line cb 2l5,morupule b,Transmission,Central/North West,high,permanent,2023-09-21,10:23,False,,2023,9
21/09/2023,10:23,159/23,Letlhakane,Letlhakane - Morupule B 400kV line CB 3L5,400,Transmission,Central/North West,Clear,11:10,0.78,SCADA/Ntoko,"Main 1: Trip ZM trip, phase to Ground, lockout. Main 2: ZM trip, ARC lockout; 3ph trip + L/O",September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,21/09/2023,2023-09-21,10:23,1900-01-01 10:23:00,clock,11:10,1900-01-01 11:10:00,clock,2023-09-21 10:23:00,2023-09-21 11:10:00,0.7833333333333333,0.78,400.0,clear,ntoko,"main 1: trip zm trip, phase to ground, lockout. main 2: zm trip, arc lockout; 3ph trip + l/o",letlhakane - morupule b 400kv line cb 3l5,letlhakane,Transmission,Central/North West,high,permanent,2023-09-21,10:23,False,,2023,9
21/09/2023,21:47,160/23,Morupule A,Morupule A Unit 4 220kV CB G40,220,Transmission,Central,Clear,05:03:00,7.27,SCADA/Mothobi,Flame failure; Tripped,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,21/09/2023,2023-09-21,21:47,1900-01-01 21:47:00,clock,05:03:00,2026-03-19 05:03:00,clock,2023-09-21 21:47:00,2023-09-22 05:03:00,7.266666666666667,7.27,220.0,clear,mothobi,flame failure; tripped,morupule a unit 4 220kv cb g40,morupule a,Transmission,Central,high,permanent,2023-09-21,21:47,False,,2023,9
01/10/2023,19:10,166/23,Dukwi,Dukwi - Sua 132kV line CB 305,132,Transmission,North,Clear,05:00:00,9.83,SCADA,"Distance Protection Relay: 3PHASE TRIP, ZONE 1 TRIP, DIST TO FAULT: 36.9 KM",October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,01/10/2023,2023-10-01,19:10,1900-01-01 19:10:00,clock,05:00:00,2026-03-19 05:00:00,clock,2023-10-01 19:10:00,2023-10-02 05:00:00,9.833333333333334,9.83,132.0,clear,scada,"distance protection relay: 3phase trip, zone 1 trip, dist to fault: 36.9 km",dukwi - sua 132kv line cb 305,dukwi,Transmission,North,high,permanent,2023-10-01,19:10,False,,2023,10
05/10/2023,12:37,168/23,SEGS,SEGS - BDHT/MOGS 1 132kV line CB 605,132,Transmission,South,Clear,13:14:00,0.62,SCADA,"O/C Directional E/F Relay: R-PH, W-PH to Ground, Hi Set O/C trip, Master Trip",October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,05/10/2023,2023-10-05,12:37,1900-01-01 12:37:00,clock,13:14:00,2026-03-19 13:14:00,clock,2023-10-05 12:37:00,2023-10-05 13:14:00,0.6166666666666667,0.62,132.0,clear,scada,"o/c directional e/f relay: r-ph, w-ph to ground, hi set o/c trip, master trip",segs - bdht/mogs 1 132kv line cb 605,segs,Transmission,South,high,permanent,2023-10-05,12:37,False,,2023,10
05/10/2023,12:37,168/23,Gabane,Gab south - Tlokweng 132kV line CB 905,132,Transmission,South,Clear,13:57,1.33,SCADA / Ntoko,"R-PH, W-PH, B-PH; 3ph Trip + LO",October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,05/10/2023,2023-10-05,12:37,1900-01-01 12:37:00,clock,13:57,1900-01-01 13:57:00,clock,2023-10-05 12:37:00,2023-10-05 13:57:00,1.3333333333333333,1.33,132.0,clear,ntoko,"r-ph, w-ph, b-ph; 3ph trip + lo",gab south - tlokweng 132kv line cb 905,gabane,Transmission,South,high,permanent,2023-10-05,12:37,False,,2023,10
10/10/2023,23:03,171/23,Tlokweng,Tlokweng - Gab South 132kV line CB 905,132,Transmission,South,Lightning & Thunderstorms,00:09:00,1.1,SCADA/Galetshetse,3ph Trip + LO,October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,10/10/2023,2023-10-10,23:03,1900-01-01 23:03:00,clock,00:09:00,2026-03-19 00:09:00,clock,2023-10-10 23:03:00,2023-10-11 00:09:00,1.1,1.1,132.0,rainy/stormy,galetshetse,3ph trip + lo,tlokweng - gab south 132kv line cb 905,tlokweng,Transmission,South,high,permanent,2023-10-10,23:03,False,,2023,10
14/10/2023,13:26,175/23,Mmakgodumo,Mmakgodumo - Thamaga 132kV line CB 205,132,Transmission,North,Clear,13:30,0.07,SCADA/Mosarwe,Blue phase Trip; 3 ph T + L/O,October,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,14/10/2023,2023-10-14,13:26,1900-01-01 13:26:00,clock,13:30,1900-01-01 13:30:00,clock,2023-10-14 13:26:00,2023-10-14 13:30:00,0.06666666666666667,0.07,132.0,clear,mosarwe,blue phase trip; 3 ph t + l/o,mmakgodumo - thamaga 132kv line cb 205,mmakgodumo,Transmission,North,low,transient,2023-10-14,13:26,False,,2023,10
24/10/2023,12:21,177/23,Lobatse,Lobatse - Mmakgodumo 132kV line CB 205,132,Transmission,North,Clear,13:05,0.73,SCADA/Ramacha,"Line Current Diff: Red, White and Blue phase Diff trip; 3ph T + L/O",October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,24/10/2023,2023-10-24,12:21,1900-01-01 12:21:00,clock,13:05,1900-01-01 13:05:00,clock,2023-10-24 12:21:00,2023-10-24 13:05:00,0.7333333333333333,0.73,132.0,clear,ramacha,"line current diff: red, white and blue phase diff trip; 3ph t + l/o",lobatse - mmakgodumo 132kv line cb 205,lobatse,Transmission,North,high,permanent,2023-10-24,12:21,False,,2023,10
24/10/2023,23:12,178/23,Morupule A,220kV Bus Coupler CB W10,220,Transmission,Central,Clear,01:41:00,2.48,SCADA/Moalosi,86 BC; TRIP,October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,24/10/2023,2023-10-24,23:12,1900-01-01 23:12:00,clock,01:41:00,2026-03-19 01:41:00,clock,2023-10-24 23:12:00,2023-10-25 01:41:00,2.4833333333333334,2.48,220.0,clear,moalosi,86 bc; trip,220kv bus coupler cb w10,morupule a,Transmission,Central,high,permanent,2023-10-24,23:12,False,,2023,10
24/10/2023,23:12,178/23,Phokoje,Phokoje - Morupule A 220kV line CB L55,220,Transmission,Central,Clear,01:36:00,2.4,SCADA/Sekgatlhola,"White phase-N trip, Zone 2 trip, 21L trip, 3 phase trip, Zone 2 & 3 start, 21L ext start, R & W start, L/O start, Dist: 95.3km",October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,24/10/2023,2023-10-24,23:12,1900-01-01 23:12:00,clock,01:36:00,2026-03-19 01:36:00,clock,2023-10-24 23:12:00,2023-10-25 01:36:00,2.4,2.4,220.0,clear,sekgatlhola,"white phase-n trip, zone 2 trip, 21l trip, 3 phase trip, zone 2 & 3 start, 21l ext start, r & w start, l/o start, dist: 95.3km",phokoje - morupule a 220kv line cb l55,phokoje,Transmission,Central,high,permanent,2023-10-24,23:12,False,,2023,10
28/10/2023,19:54,179/23,Morupule B,Morupule B 400/220kV intertie TX HV CB 1TO,220,Transmission,Central,Clear,21:43,1.82,Scada/Moloinoga,No indications; Tripped,October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,28/10/2023,2023-10-28,19:54,1900-01-01 19:54:00,clock,21:43,1900-01-01 21:43:00,clock,2023-10-28 19:54:00,2023-10-28 21:43:00,1.8166666666666667,1.82,220.0,clear,moloinoga,no indications; tripped,morupule b 400/220kv intertie tx hv cb 1to,morupule b,Transmission,Central,high,permanent,2023-10-28,19:54,False,,2023,10
28/10/2023,19:54,179/23,Isang,Isang - Morupule A 2 220kV line CB L45,220,Transmission,Central,Clear,19:55,0.02,Scada,"Instantenious E/F, Master trip; 3pH trip + LO",October,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,28/10/2023,2023-10-28,19:54,1900-01-01 19:54:00,clock,19:55,1900-01-01 19:55:00,clock,2023-10-28 19:54:00,2023-10-28 19:55:00,0.016666666666666666,0.02,220.0,clear,scada,"instantenious e/f, master trip; 3ph trip + lo",isang - morupule a 2 220kv line cb l45,isang,Transmission,Central,low,transient,2023-10-28,19:54,False,,2023,10
28/10/2023,19:59,179/23,Morupule A,Morupule A - Isang 2 220kV line CB L25,220,Transmission,Central,Clear,20:02,0.05,Scada,Distance Protn Zone 1 Red and White phases; 3 pH T+ L/O,October,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,28/10/2023,2023-10-28,19:59,1900-01-01 19:59:00,clock,20:02,1900-01-01 20:02:00,clock,2023-10-28 19:59:00,2023-10-28 20:02:00,0.05,0.05,220.0,clear,scada,distance protn zone 1 red and white phases; 3 ph t+ l/o,morupule a - isang 2 220kv line cb l25,morupule a,Transmission,Central,low,transient,2023-10-28,19:59,False,,2023,10
30/10/2023,13:01,180/23,Isang 2,Isang 2 - Morp A 2 220kV Line CB L45,220,Transmission,South / North,Clear,13:03,0.03,SCADA / Makoko,"Main 1 Relay: VT Fuse fail, Carrier aided trip, CB trip L1,L2,L3 3 phase trip, Trip signal IL2, Distance to 13.6KM, Fault REL distance 6.12%; Fault loop L2N",October,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,30/10/2023,2023-10-30,13:01,1900-01-01 13:01:00,clock,13:03,1900-01-01 13:03:00,clock,2023-10-30 13:01:00,2023-10-30 13:03:00,0.03333333333333333,0.03,220.0,clear,makoko,"main 1 relay: vt fuse fail, carrier aided trip, cb trip l1,l2,l3 3 phase trip, trip signal il2, distance to 13.6km, fault rel distance 6.12%; fault loop l2n",isang 2 - morp a 2 220kv line cb l45,isang 2,Transmission,South / North,low,transient,2023-10-30,13:01,False,,2023,10
30/10/2023,16:30,181/23,Legotlhwane,Legotlhwane - Makoba 132kV Line CB 305,132,Transmission,South / North,Clear,20:34,4.07,SCADA / Rasefako,"Main Protection Relay: Protection trip, Imp trip z1, L2 Start, Permissive trip Receive/Send, ARC Initiate",October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,30/10/2023,2023-10-30,16:30,1900-01-01 16:30:00,clock,20:34,1900-01-01 20:34:00,clock,2023-10-30 16:30:00,2023-10-30 20:34:00,4.066666666666666,4.07,132.0,clear,rasefako,"main protection relay: protection trip, imp trip z1, l2 start, permissive trip receive/send, arc initiate",legotlhwane - makoba 132kv line cb 305,legotlhwane,Transmission,South / North,high,permanent,2023-10-30,16:30,False,,2023,10
30/10/2023,16:30,181/23,Makoba,132kV Line Reactor CB 350,132,Transmission,South / North,Clear,20:34,4.07,SCADA / Rasefako,"Main Protection Relay: Low start E/F trip; B/UP Relay: Low start E/F Start, Master trip",October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,30/10/2023,2023-10-30,16:30,1900-01-01 16:30:00,clock,20:34,1900-01-01 20:34:00,clock,2023-10-30 16:30:00,2023-10-30 20:34:00,4.066666666666666,4.07,132.0,clear,rasefako,"main protection relay: low start e/f trip; b/up relay: low start e/f start, master trip",132kv line reactor cb 350,makoba,Transmission,South / North,high,permanent,2023-10-30,16:30,False,,2023,10
31/10/2023,08:09,182/23,Mmakgodumo,Mmakgodumo - Lobatse 132kV Line CB 205,132,Transmission,South / North,Clear,08:11,0.03,SCADA / Mosarwe,"Current Differential Relay: Trip, Phase C to ground, 87; 3ph Trip + L/O",October,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,31/10/2023,2023-10-31,08:09,1900-01-01 08:09:00,clock,08:11,1900-01-01 08:11:00,clock,2023-10-31 08:09:00,2023-10-31 08:11:00,0.03333333333333333,0.03,132.0,clear,mosarwe,"current differential relay: trip, phase c to ground, 87; 3ph trip + l/o",mmakgodumo - lobatse 132kv line cb 205,mmakgodumo,Transmission,South / North,low,transient,2023-10-31,08:09,False,,2023,10
31/10/2023,17:49,183/23,Makoba,Makoba - Samochima 132kV line CB 105,132,Transmission,North West,Clear,17:50,0.02,SCADA,"Impedance Protn Zone 1, General trip; 3ph Trip + L/O",October,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,31/10/2023,2023-10-31,17:49,1900-01-01 17:49:00,clock,17:50,1900-01-01 17:50:00,clock,2023-10-31 17:49:00,2023-10-31 17:50:00,0.016666666666666666,0.02,132.0,clear,scada,"impedance protn zone 1, general trip; 3ph trip + l/o",makoba - samochima 132kv line cb 105,makoba,Transmission,North West,low,transient,2023-10-31,17:49,False,,2023,10
01/11/2023,16:55,184/23,Orapa 2,Orapa 2 220kV line CB L15,220,Transmission,North,Cloudy,17:18,0.38,Scada,Distance protn Zone 1; 3ph T + L/O,November,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,01/11/2023,2023-11-01,16:55,1900-01-01 16:55:00,clock,17:18,1900-01-01 17:18:00,clock,2023-11-01 16:55:00,2023-11-01 17:18:00,0.38333333333333336,0.38,220.0,cloudy,scada,distance protn zone 1; 3ph t + l/o,orapa 2 220kv line cb l15,orapa 2,Transmission,North,medium,sustained,2023-11-01,16:55,False,,2023,11
05/11/2023,16:07,186/23,Makoba,Makoba - Samochima 132kV Line CB 105,132,Transmission,North West,Cloudy,20:47,4.67,SCADA / Rasefako,"Protection Trip, Low set E/F trip, Pole discrepancy; 3ph Trip + L/O",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,05/11/2023,2023-11-05,16:07,1900-01-01 16:07:00,clock,20:47,1900-01-01 20:47:00,clock,2023-11-05 16:07:00,2023-11-05 20:47:00,4.666666666666667,4.67,132.0,cloudy,rasefako,"protection trip, low set e/f trip, pole discrepancy; 3ph trip + l/o",makoba - samochima 132kv line cb 105,makoba,Transmission,North West,high,permanent,2023-11-05,16:07,False,,2023,11
05/11/2023,,186/23,Samochima,Samochima - Makoba 132kV Line CB 305,132,Transmission,North West,Cloudy,22:44,6.62,SCADA / Rasefako,"Back up trip protections, Low set E/F trip, Main 1: Permissive send; 3ph Trip + L/O",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,05/11/2023,2023-11-05,,,missing,22:44,1900-01-01 22:44:00,clock,,2023-11-05 22:44:00,,6.62,132.0,cloudy,rasefako,"back up trip protections, low set e/f trip, main 1: permissive send; 3ph trip + l/o",samochima - makoba 132kv line cb 305,samochima,Transmission,North West,high,permanent,2023-11-05,missing,False,,2023,11
13/11/2023,06:00,190/23,Woodhall,Woodhall T1A & T2A LV CBs 1H0 and 2H0,132,Transmission,South,Clear,06:40,0.67,SCADA,HV OC low set; Tripped,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,13/11/2023,2023-11-13,06:00,1900-01-01 06:00:00,clock,06:40,1900-01-01 06:40:00,clock,2023-11-13 06:00:00,2023-11-13 06:40:00,0.6666666666666666,0.67,132.0,clear,scada,hv oc low set; tripped,woodhall t1a & t2a lv cbs 1h0 and 2h0,woodhall,Transmission,South,high,permanent,2023-11-13,06:00,False,,2023,11
17/11/2023,06:04,191/23,Gab East,Gab East 132/11kV T2B HV CB 210B,132,Transmission,South,Clear,07:57,1.93,SCADA / Ntoko,"Trip, Instantaneous VT fail, Under frequency",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,17/11/2023,2023-11-17,06:04,1900-01-01 06:04:00,clock,07:57,1900-01-01 07:57:00,clock,2023-11-17 06:04:00,2023-11-17 07:57:00,1.8833333333333333,1.93,132.0,clear,ntoko,"trip, instantaneous vt fail, under frequency",gab east 132/11kv t2b hv cb 210b,gab east,Transmission,South,high,permanent,2023-11-17,06:04,False,,2023,11
18/11/2023,00:41,192/23,Gab East,Gab East 132/11kV T1B HV CB 110B,132,Transmission,South,Clear,02:56,2.25,SCADA / Ntoko,Phase A & B trip,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/11/2023,2023-11-18,00:41,1900-01-01 00:41:00,clock,02:56,1900-01-01 02:56:00,clock,2023-11-18 00:41:00,2023-11-18 02:56:00,2.25,2.25,132.0,clear,ntoko,phase a & b trip,gab east 132/11kv t1b hv cb 110b,gab east,Transmission,South,high,permanent,2023-11-18,00:41,False,,2023,11
18/11/2023,,192/23,Gab East,Gab East 132/11kV T2B HV CB 210B,132,Transmission,South,Clear,02:57,2.27,SCADA / Ntoko,Phase A & B trip,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/11/2023,2023-11-18,,,missing,02:57,1900-01-01 02:57:00,clock,,2023-11-18 02:57:00,,2.27,132.0,clear,ntoko,phase a & b trip,gab east 132/11kv t2b hv cb 210b,gab east,Transmission,South,high,permanent,2023-11-18,missing,False,,2023,11
18/11/2023,16:21,194/23,Gabs South,Gabs South - Ramotswa 132kV line CB 205,132,Transmission,South,Cloudy,17:27,1.1,SCADA / Galetshetse,Differential; 3ph T + L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/11/2023,2023-11-18,16:21,1900-01-01 16:21:00,clock,17:27,1900-01-01 17:27:00,clock,2023-11-18 16:21:00,2023-11-18 17:27:00,1.1,1.1,132.0,cloudy,galetshetse,differential; 3ph t + l/o,gabs south - ramotswa 132kv line cb 205,gabs south,Transmission,South,high,permanent,2023-11-18,16:21,False,,2023,11
18/11/2023,,194/23,Ramotswa,Ramotswa - Gabs South 132kV line CB 205,132,Transmission,South,Cloudy,18:14,1.88,SCADA / Galetshetse,Differential; 3ph T + L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/11/2023,2023-11-18,,,missing,18:14,1900-01-01 18:14:00,clock,,2023-11-18 18:14:00,,1.88,132.0,cloudy,galetshetse,differential; 3ph t + l/o,ramotswa - gabs south 132kv line cb 205,ramotswa,Transmission,South,high,permanent,2023-11-18,missing,False,,2023,11
21/11/2023,21:10,198/23,Samochima,Samochima - Makoba 132kV line CB 305,132,Transmission,North West,Cloudy / Rainy,21:12,0.03,SCADA,"General trip, EF protn trip; 3 Ph T+L/O",November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,21/11/2023,2023-11-21,21:10,1900-01-01 21:10:00,clock,21:12,1900-01-01 21:12:00,clock,2023-11-21 21:10:00,2023-11-21 21:12:00,0.03333333333333333,0.03,132.0,rainy/stormy,scada,"general trip, ef protn trip; 3 ph t+l/o",samochima - makoba 132kv line cb 305,samochima,Transmission,North West,low,transient,2023-11-21,21:10,False,,2023,11
24/11/2023,12:21,177/23,Lobatse,Lobatse - Mmakgodumo 132kV line CB 205,132,Transmission,North,Clear,13:05,0.73,SCADA/Ramacha,"Line Current Diff: Red, White and Blue phase Diff trip; 3ph T + L/O",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,24/11/2023,2023-11-24,12:21,1900-01-01 12:21:00,clock,13:05,1900-01-01 13:05:00,clock,2023-11-24 12:21:00,2023-11-24 13:05:00,0.7333333333333333,0.73,132.0,clear,ramacha,"line current diff: red, white and blue phase diff trip; 3ph t + l/o",lobatse - mmakgodumo 132kv line cb 205,lobatse,Transmission,North,high,permanent,2023-11-24,12:21,False,,2023,11
27/11/2023,23:45,200/23,Rakola,Rakola- Gaphatshwa 132kV line CB 505,132,Transmission,South,Cloudy / Rainy / Thunderstorms,23:46,0.02,SCADA,INSTATNTENEOUS O/C TRIP; 3 Ph T+L/O,November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,27/11/2023,2023-11-27,23:45,1900-01-01 23:45:00,clock,23:46,1900-01-01 23:46:00,clock,2023-11-27 23:45:00,2023-11-27 23:46:00,0.016666666666666666,0.02,132.0,rainy/stormy,scada,instatnteneous o/c trip; 3 ph t+l/o,rakola- gaphatshwa 132kv line cb 505,rakola,Transmission,South,low,transient,2023-11-27,23:45,False,,2023,11
28/11/2023,17:55,191/23,Gabsouth,Gabsouth - Spitskop 132kV Line CB 505,132,Transmission,South,Clear,18:34,0.65,SCADA / Ntoko,"B/UP: trip, protection trip; 1ph trip+L/O",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,28/11/2023,2023-11-28,17:55,1900-01-01 17:55:00,clock,18:34,1900-01-01 18:34:00,clock,2023-11-28 17:55:00,2023-11-28 18:34:00,0.65,0.65,132.0,clear,ntoko,"b/up: trip, protection trip; 1ph trip+l/o",gabsouth - spitskop 132kv line cb 505,gabsouth,Transmission,South,high,permanent,2023-11-28,17:55,False,,2023,11
07/12/2023,20:18:00,202/23,Gabsouth,Gabsouth - Ramotswa 132kV Line CB 205,132,Transmission,South,Cloudy / Rainy / Thunderstorms,23:13,2.92,SCADA/Ntoko,"Trip, 87L, Three phase trip, BF, AR. On O/C Relay; HS O/C. Fault loop being L1 and L2; 3ph trip + L/O",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,07/12/2023,2023-12-07,20:18:00,2026-03-19 20:18:00,clock,23:13,1900-01-01 23:13:00,clock,2023-12-07 20:18:00,2023-12-07 23:13:00,2.9166666666666665,2.92,132.0,rainy/stormy,ntoko,"trip, 87l, three phase trip, bf, ar. on o/c relay; hs o/c. fault loop being l1 and l2; 3ph trip + l/o",gabsouth - ramotswa 132kv line cb 205,gabsouth,Transmission,South,high,permanent,2023-12-07,20:18,False,,2023,12
