date_raw,trip_time_raw,fault_no,location_town,apparatus_tripped,voltage_level_kv,system_type,substation_area,weather_raw,time_reclosed_raw,downtime_hours_raw,reported_by_raw,comments_raw,month_raw,severity_raw,fault_type_raw,source_name,source_file,date_text,event_date,trip_time_text,trip_time_parsed,trip_time_status,time_reclosed_text,time_reclosed_parsed,time_reclosed_status,trip_datetime,reclose_datetime,reclose_delay_hours,downtime_hours,voltage_level_kv_num,weather_clean,reported_by_clean,comments_clean,apparatus_clean,location_clean,system_type_clean,substation_area_clean,severity_clean,fault_type_clean,event_date_key,trip_time_key,is_chrono_anomaly,anomaly_reason,event_year,event_month
07/12/2023,20:18:00,202/23,Ramotswa,Ramotswa - Gabsouth 132kV Line CB 205,132,Transmission,South,Cloudy / Rainy / Thunderstorms,22:32,2.23,SCADA/Ntoko,Three phase trip 87L and Master trip operated. Fault loop being L1 and L2; 3ph trip + L/O,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,07/12/2023,2023-12-07,20:18:00,2026-03-19 20:18:00,clock,22:32,1900-01-01 22:32:00,clock,2023-12-07 20:18:00,2023-12-07 22:32:00,2.2333333333333334,2.23,132.0,rainy/stormy,ntoko,three phase trip 87l and master trip operated. fault loop being l1 and l2; 3ph trip + l/o,ramotswa - gabsouth 132kv line cb 205,ramotswa,Transmission,South,high,permanent,2023-12-07,20:18,False,,2023,12
10/12/2023,19:57,203/23,Makoba,Makoba - Samochima 132kV line CB 105,132,Transmission,North West,Cloudy / Rainy,20:10,0.22,SCADA,3 Ph T+L/O,December,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,10/12/2023,2023-12-10,19:57,1900-01-01 19:57:00,clock,20:10,1900-01-01 20:10:00,clock,2023-12-10 19:57:00,2023-12-10 20:10:00,0.21666666666666667,0.22,132.0,rainy/stormy,scada,3 ph t+l/o,makoba - samochima 132kv line cb 105,makoba,Transmission,North West,medium,sustained,2023-12-10,19:57,False,,2023,12
11/12/2023,00:50,205/23,Hydromet,Hydromet - 220kV Bus Coupler CB W10,220,Transmission,North,Clear,02:34,1.73,SCADA,Pole discrepancy; tripped on closure attempt,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,11/12/2023,2023-12-11,00:50,1900-01-01 00:50:00,clock,02:34,1900-01-01 02:34:00,clock,2023-12-11 00:50:00,2023-12-11 02:34:00,1.7333333333333334,1.73,220.0,clear,scada,pole discrepancy; tripped on closure attempt,hydromet - 220kv bus coupler cb w10,hydromet,Transmission,North,high,permanent,2023-12-11,00:50,False,,2023,12
24/12/2023,23:37,212/23,Orapa 2,Orapa 2 - Serule 220kV line CB L15,220,Transmission,North,Cloudy,01:13:00,1.6,Likokoto,Blue phase Imp E/F Zone 1; Sph T+ARC+ 3ph T +L/O,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,24/12/2023,2023-12-24,23:37,1900-01-01 23:37:00,clock,01:13:00,2026-03-19 01:13:00,clock,2023-12-24 23:37:00,2023-12-25 01:13:00,1.6,1.6,220.0,cloudy,likokoto,blue phase imp e/f zone 1; sph t+arc+ 3ph t +l/o,orapa 2 - serule 220kv line cb l15,orapa 2,Transmission,North,high,permanent,2023-12-24,23:37,False,,2023,12
24/12/2023,,212/23,Serule,Serule - Orapa 2 220kV line CB L15,220,Transmission,North,Cloudy,00:59:00,1.37,Scada,Blue phase Imp E/F Zone 2; 3 ph T+ L/O,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,24/12/2023,2023-12-24,,,missing,00:59:00,2026-03-19 00:59:00,clock,,2023-12-24 00:59:00,,1.37,220.0,cloudy,scada,blue phase imp e/f zone 2; 3 ph t+ l/o,serule - orapa 2 220kv line cb l15,serule,Transmission,North,high,permanent,2023-12-24,missing,False,,2023,12
26/12/2023,23:37,212/23,Orapa 2,Orapa 2 - Serule 220kV line CB L15,220,Transmission,North,Cloudy,01:13:00,1.6,Likokoto,Blue phase Imp E/F Zone 1; Sph T+ARC+ 3ph T +L/O,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/12/2023,2023-12-26,23:37,1900-01-01 23:37:00,clock,01:13:00,2026-03-19 01:13:00,clock,2023-12-26 23:37:00,2023-12-27 01:13:00,1.6,1.6,220.0,cloudy,likokoto,blue phase imp e/f zone 1; sph t+arc+ 3ph t +l/o,orapa 2 - serule 220kv line cb l15,orapa 2,Transmission,North,high,permanent,2023-12-26,23:37,False,,2023,12
26/12/2023,,212/23,Serule,Serule - Orapa 2 220kV line CB L15,220,Transmission,North,Cloudy,00:59:00,1.37,Scada,Blue phase Imp E/F Zone 2; 3 ph T+ L/O,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,26/12/2023,2023-12-26,,,missing,00:59:00,2026-03-19 00:59:00,clock,,2023-12-26 00:59:00,,1.37,220.0,cloudy,scada,blue phase imp e/f zone 2; 3 ph t+ l/o,serule - orapa 2 220kv line cb l15,serule,Transmission,North,high,permanent,2023-12-26,missing,False,,2023,12
27/12/2023,13:32,214/23,Makoba,Makoba - Samochima 132kV line CB 105,132,Transmission,North West,Rain,13:35,0.05,SCADA,"Zone 1, General trip, pole discrepancy; 3 phT + L/O",December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,27/12/2023,2023-12-27,13:32,1900-01-01 13:32:00,clock,13:35,1900-01-01 13:35:00,clock,2023-12-27 13:32:00,2023-12-27 13:35:00,0.05,0.05,132.0,rainy/stormy,scada,"zone 1, general trip, pole discrepancy; 3 pht + l/o",makoba - samochima 132kv line cb 105,makoba,Transmission,North West,low,transient,2023-12-27,13:32,False,,2023,12
27/12/2023,13:46,215/23,Makoba,Makoba - Samochima 132kV line CB 105,132,Transmission,North West,Rain,13:54,0.13,SCADA,"Zone 1, General trip, pole discrepancy; 3 phT + L/O",December,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,27/12/2023,2023-12-27,13:46,1900-01-01 13:46:00,clock,13:54,1900-01-01 13:54:00,clock,2023-12-27 13:46:00,2023-12-27 13:54:00,0.13333333333333333,0.13,132.0,rainy/stormy,scada,"zone 1, general trip, pole discrepancy; 3 pht + l/o",makoba - samochima 132kv line cb 105,makoba,Transmission,North West,medium,sustained,2023-12-27,13:46,False,,2023,12
30/12/2023,,217/23,Serule,Serule - Orapa 2 220kV line CB L15,220,Transmission,North,Clear,22:04,0.03,SCADA,3ph T+L/O,December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,30/12/2023,2023-12-30,,,missing,22:04,1900-01-01 22:04:00,clock,,2023-12-30 22:04:00,,0.03,220.0,clear,scada,3ph t+l/o,serule - orapa 2 220kv line cb l15,serule,Transmission,North,low,transient,2023-12-30,missing,False,,2023,12
04/01/2024,15:13,003/24,Dukwi,Dukwi - Francistown 132kV line CB 505,132,Transmission,North,Cloudy,15:36,0.38,SCADA,"Back up protection operated, PLC fault, PLC back up; 3 ph T + L/O",January,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,04/01/2024,2024-01-04,15:13,1900-01-01 15:13:00,clock,15:36,1900-01-01 15:36:00,clock,2024-01-04 15:13:00,2024-01-04 15:36:00,0.38333333333333336,0.38,132.0,cloudy,scada,"back up protection operated, plc fault, plc back up; 3 ph t + l/o",dukwi - francistown 132kv line cb 505,dukwi,Transmission,North,medium,sustained,2024-01-04,15:13,False,,2024,1
05/01/2024,14:53,004/24,Dukwi,Dukwi - Francistown 132kV line CB 505,132,Transmission,North,Cloudy,14:57,0.07,SCADA/Chawilani,"Back up protection operated, PLC fault, PLC back up; 3 ph T + L/O",January,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,05/01/2024,2024-01-05,14:53,1900-01-01 14:53:00,clock,14:57,1900-01-01 14:57:00,clock,2024-01-05 14:53:00,2024-01-05 14:57:00,0.06666666666666667,0.07,132.0,cloudy,chawilani,"back up protection operated, plc fault, plc back up; 3 ph t + l/o",dukwi - francistown 132kv line cb 505,dukwi,Transmission,North,low,transient,2024-01-05,14:53,False,,2024,1
06/01/2024,22:22,005/24,Orapa 2,Orapa 2 - Serule 220kV line CB L15,220,Transmission,North,Cloudy,23:38,1.27,SCADA/Likokoto,"Blue phase Impedance E/F, Zone 1; Sph T+ARC+ 3 ph T+L/O",January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,06/01/2024,2024-01-06,22:22,1900-01-01 22:22:00,clock,23:38,1900-01-01 23:38:00,clock,2024-01-06 22:22:00,2024-01-06 23:38:00,1.2666666666666666,1.27,220.0,cloudy,likokoto,"blue phase impedance e/f, zone 1; sph t+arc+ 3 ph t+l/o",orapa 2 - serule 220kv line cb l15,orapa 2,Transmission,North,high,permanent,2024-01-06,22:22,False,,2024,1
08/01/2024,09:31,008/24,Dukwi,Dukwi - Francistown 132kV line CB 505,132,Transmission,North,Cloudy,09:59,0.47,SCADA/Molefhi,"3 ph trip, zone 1, carrier receive, zone 1 trip, PLC send main trip; 3 ph T + L/O",January,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,08/01/2024,2024-01-08,09:31,1900-01-01 09:31:00,clock,09:59,1900-01-01 09:59:00,clock,2024-01-08 09:31:00,2024-01-08 09:59:00,0.4666666666666667,0.47,132.0,cloudy,molefhi,"3 ph trip, zone 1, carrier receive, zone 1 trip, plc send main trip; 3 ph t + l/o",dukwi - francistown 132kv line cb 505,dukwi,Transmission,North,medium,sustained,2024-01-08,09:31,False,,2024,1
09/01/2024,09:13,011/24,Francistown,Francistown - Dukwi 132kV line CB 205,132,Transmission,North,Cloudy,09:18,0.08,SCADA/Chawilani,No indications; 3 ph T + L/O,January,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,09/01/2024,2024-01-09,09:13,1900-01-01 09:13:00,clock,09:18,1900-01-01 09:18:00,clock,2024-01-09 09:13:00,2024-01-09 09:18:00,0.08333333333333333,0.08,132.0,cloudy,chawilani,no indications; 3 ph t + l/o,francistown - dukwi 132kv line cb 205,francistown,Transmission,North,low,transient,2024-01-09,09:13,False,,2024,1
11/01/2024,15:51,—,Legotlhwane,Legotlhwane - Makoba 132kV line CB 305,132,Transmission,North West,Cloudy,17:34,1.72,Rasefako,Earth Fault and ARC Block; 3ph T+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,11/01/2024,2024-01-11,15:51,1900-01-01 15:51:00,clock,17:34,1900-01-01 17:34:00,clock,2024-01-11 15:51:00,2024-01-11 17:34:00,1.7166666666666666,1.72,132.0,cloudy,rasefako,earth fault and arc block; 3ph t+l/o,legotlhwane - makoba 132kv line cb 305,legotlhwane,Transmission,North West,high,permanent,2024-01-11,15:51,False,,2024,1
16/01/2024,18:19,022/24,Gab South,Gab South- Ramotswa 132kV line CB 205,132,Transmission,South,Cloudy,18:48,0.48,GABOITSIWE,"87L DIFF, HIGH SET O/C PHASE A & C; Tripped + L/O",January,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,16/01/2024,2024-01-16,18:19,1900-01-01 18:19:00,clock,18:48,1900-01-01 18:48:00,clock,2024-01-16 18:19:00,2024-01-16 18:48:00,0.48333333333333334,0.48,132.0,cloudy,gaboitsiwe,"87l diff, high set o/c phase a & c; tripped + l/o",gab south- ramotswa 132kv line cb 205,gab south,Transmission,South,medium,sustained,2024-01-16,18:19,False,,2024,1
18/01/2024,17:05,025/24,Legotlhwane,Legotlhwane - Makoba 132kV line CB 305,132,Transmission,North West,Cloudy,17:34,0.48,Rasefako,"MAIN PROT RELAY: PROTECTION TRIP, ARC BLOCK; 3ph T+L/O",January,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,18/01/2024,2024-01-18,17:05,1900-01-01 17:05:00,clock,17:34,1900-01-01 17:34:00,clock,2024-01-18 17:05:00,2024-01-18 17:34:00,0.48333333333333334,0.48,132.0,cloudy,rasefako,"main prot relay: protection trip, arc block; 3ph t+l/o",legotlhwane - makoba 132kv line cb 305,legotlhwane,Transmission,North West,medium,sustained,2024-01-18,17:05,False,,2024,1
30/01/2024,00:37,036/24,Gabs South,Gabs South - Spitskop 132kV line CB 505,132,Transmission,South,Clear,01:10,0.55,SCADA/Galetshetse,Relay defective; 3 Ph T+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,30/01/2024,2024-01-30,00:37,1900-01-01 00:37:00,clock,01:10,1900-01-01 01:10:00,clock,2024-01-30 00:37:00,2024-01-30 01:10:00,0.55,0.55,132.0,clear,galetshetse,relay defective; 3 ph t+l/o,gabs south - spitskop 132kv line cb 505,gabs south,Transmission,South,high,permanent,2024-01-30,00:37,False,,2024,1
2024-01-03,11:43,002/24,Thamaga – Kgale View,Kgale View - Thamaga 132kV line CB 105,132,Transmission,South,Rain,12:33,0.83,SCADA/Ntoko,2 ph T + L/O; Load loss to Karowe Mine (9.94 MW),January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-03,2024-01-03,11:43,1900-01-01 11:43:00,clock,12:33,1900-01-01 12:33:00,clock,2024-01-03 11:43:00,2024-01-03 12:33:00,0.8333333333333334,0.83,132.0,rainy/stormy,ntoko,2 ph t + l/o; load loss to karowe mine (9.94 mw),kgale view - thamaga 132kv line cb 105,thamaga – kgale view,Transmission,South,high,permanent,2024-01-03,11:43,False,,2024,1
2024-01-06,15:00,020/24,Tsabong – Heuningsvlei,Heuningsvlei 132kV line CB,132,Transmission,North,Thunderstorm,18:53,3.88,ESKOM,Tripped; Load loss in Tsabong (2 MW),January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-06,2024-01-06,15:00,1900-01-01 15:00:00,clock,18:53,1900-01-01 18:53:00,clock,2024-01-06 15:00:00,2024-01-06 18:53:00,3.8833333333333333,3.88,132.0,rainy/stormy,eskom,tripped; load loss in tsabong (2 mw),heuningsvlei 132kv line cb,tsabong – heuningsvlei,Transmission,North,high,permanent,2024-01-06,15:00,False,,2024,1
2024-01-11,12:01,014/24,Thamaga – Jwaneng,Thamaga - Jwaneng 132kV line 2 CB 205,132,Transmission,South,Cloudy,13:27,1.43,SCADA/MAKOKO,3 ph Trip+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-11,2024-01-11,12:01,1900-01-01 12:01:00,clock,13:27,1900-01-01 13:27:00,clock,2024-01-11 12:01:00,2024-01-11 13:27:00,1.4333333333333333,1.43,132.0,cloudy,makoko,3 ph trip+l/o,thamaga - jwaneng 132kv line 2 cb 205,thamaga – jwaneng,Transmission,South,high,permanent,2024-01-11,12:01,False,,2024,1
2024-01-11,12:01,014/24,Thamaga,220/132 Kv T2 : HV CB H20,132,Transmission,South,Cloudy,13:27,1.43,SCADA/MAKOKO,Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-11,2024-01-11,12:01,1900-01-01 12:01:00,clock,13:27,1900-01-01 13:27:00,clock,2024-01-11 12:01:00,2024-01-11 13:27:00,1.4333333333333333,1.43,132.0,cloudy,makoko,tripped,220/132 kv t2 : hv cb h20,thamaga,Transmission,South,high,permanent,2024-01-11,12:01,False,,2024,1
2024-01-11,12:01,014/24,Thamaga,220/132 Kv T2 : LV CB 280,132,Transmission,South,Cloudy,13:27,1.43,SCADA/MAKOKO,Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-11,2024-01-11,12:01,1900-01-01 12:01:00,clock,13:27,1900-01-01 13:27:00,clock,2024-01-11 12:01:00,2024-01-11 13:27:00,1.4333333333333333,1.43,132.0,cloudy,makoko,tripped,220/132 kv t2 : lv cb 280,thamaga,Transmission,South,high,permanent,2024-01-11,12:01,False,,2024,1
2024-01-11,12:01,014/24,Thamaga – Kgale View,Kgale view 132kv line CB 405,132,Transmission,South,Cloudy,13:27,1.43,SCADA/MAKOKO,3 ph Trip+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-11,2024-01-11,12:01,1900-01-01 12:01:00,clock,13:27,1900-01-01 13:27:00,clock,2024-01-11 12:01:00,2024-01-11 13:27:00,1.4333333333333333,1.43,132.0,cloudy,makoko,3 ph trip+l/o,kgale view 132kv line cb 405,thamaga – kgale view,Transmission,South,high,permanent,2024-01-11,12:01,False,,2024,1
2024-01-11,12:01,014/24,Thamaga,132 Kv Bus Coupler CB 230,132,Transmission,South,Cloudy,13:27,1.43,SCADA/MAKOKO,Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-11,2024-01-11,12:01,1900-01-01 12:01:00,clock,13:27,1900-01-01 13:27:00,clock,2024-01-11 12:01:00,2024-01-11 13:27:00,1.4333333333333333,1.43,132.0,cloudy,makoko,tripped,132 kv bus coupler cb 230,thamaga,Transmission,South,high,permanent,2024-01-11,12:01,False,,2024,1
2024-01-11,12:01,014/24,Thamaga – Jwaneng,Jwaneng - Thamaga 132kV line 2 CB 505,132,Transmission,South,Cloudy,13:27,1.43,SCADA/Mosarwe,3 ph Trip + ARC; No load loss,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-11,2024-01-11,12:01,1900-01-01 12:01:00,clock,13:27,1900-01-01 13:27:00,clock,2024-01-11 12:01:00,2024-01-11 13:27:00,1.4333333333333333,1.43,132.0,cloudy,mosarwe,3 ph trip + arc; no load loss,jwaneng - thamaga 132kv line 2 cb 505,thamaga – jwaneng,Transmission,South,high,permanent,2024-01-11,12:01,False,,2024,1
2024-01-16,19:31,023/24,Gab South – Ramotswa,Ramotswa- Gab South 132kV line CB 205,132,Transmission,South,Cloudy,19:37,0.53,SCADA/MAKOKO,3 Ph trip + L/O; No load loss,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-16,2024-01-16,19:31,1900-01-01 19:31:00,clock,19:37,1900-01-01 19:37:00,clock,2024-01-16 19:31:00,2024-01-16 19:37:00,0.1,0.53,132.0,cloudy,makoko,3 ph trip + l/o; no load loss,ramotswa- gab south 132kv line cb 205,gab south – ramotswa,Transmission,South,high,permanent,2024-01-16,19:31,False,,2024,1
2024-01-26,22:19,030/24,Thamaga,Thamaga 220/132kV T1 HV CB H10,132,Transmission,South,Clear,03:12,4.88,SCADA / Galetshetse,Tripped; Intertrip latch issue,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-26,2024-01-26,22:19,1900-01-01 22:19:00,clock,03:12,1900-01-01 03:12:00,clock,2024-01-26 22:19:00,2024-01-27 03:12:00,4.883333333333334,4.88,132.0,clear,galetshetse,tripped; intertrip latch issue,thamaga 220/132kv t1 hv cb h10,thamaga,Transmission,South,high,permanent,2024-01-26,22:19,False,,2024,1
2024-01-26,22:19,030/24,Thamaga,Thamaga 220/132kV T1 LV CB 180,132,Transmission,South,Clear,03:12,4.88,SCADA / Galetshetse,Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-26,2024-01-26,22:19,1900-01-01 22:19:00,clock,03:12,1900-01-01 03:12:00,clock,2024-01-26 22:19:00,2024-01-27 03:12:00,4.883333333333334,4.88,132.0,clear,galetshetse,tripped,thamaga 220/132kv t1 lv cb 180,thamaga,Transmission,South,high,permanent,2024-01-26,22:19,False,,2024,1
2024-01-26,22:19,030/24,Thamaga – Jwaneng,Thamaga-Jwaneng 1 132kV line CB305,132,Transmission,South,Clear,03:12,4.88,SCADA,3 Ph T+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-26,2024-01-26,22:19,1900-01-01 22:19:00,clock,03:12,1900-01-01 03:12:00,clock,2024-01-26 22:19:00,2024-01-27 03:12:00,4.883333333333334,4.88,132.0,clear,scada,3 ph t+l/o,thamaga-jwaneng 1 132kv line cb305,thamaga – jwaneng,Transmission,South,high,permanent,2024-01-26,22:19,False,,2024,1
2024-01-26,22:19,030/24,Thamaga,Thamaga 132kV B/C 230,132,Transmission,South,Clear,03:12,4.88,SCADA / Galetshetse,Tripped,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-26,2024-01-26,22:19,1900-01-01 22:19:00,clock,03:12,1900-01-01 03:12:00,clock,2024-01-26 22:19:00,2024-01-27 03:12:00,4.883333333333334,4.88,132.0,clear,galetshetse,tripped,thamaga 132kv b/c 230,thamaga,Transmission,South,high,permanent,2024-01-26,22:19,False,,2024,1
2024-01-26,22:19,030/24,Thamaga – Mmakgodumo,Thamaga - Mmakgodumo 132kV line CB 205,132,Transmission,South,Clear,03:13,4.9,SCADA,3 PhT+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-26,2024-01-26,22:19,1900-01-01 22:19:00,clock,03:13,1900-01-01 03:13:00,clock,2024-01-26 22:19:00,2024-01-27 03:13:00,4.9,4.9,132.0,clear,scada,3 pht+l/o,thamaga - mmakgodumo 132kv line cb 205,thamaga – mmakgodumo,Transmission,South,high,permanent,2024-01-26,22:19,False,,2024,1
2024-01-26,22:19,030/24,Thamaga – Mmakgodumo,Mmakgodumo - Thamaga 132kV line CB 105,132,Transmission,South,Clear,03:13,4.9,SCADA,3 PhT+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-26,2024-01-26,22:19,1900-01-01 22:19:00,clock,03:13,1900-01-01 03:13:00,clock,2024-01-26 22:19:00,2024-01-27 03:13:00,4.9,4.9,132.0,clear,scada,3 pht+l/o,mmakgodumo - thamaga 132kv line cb 105,thamaga – mmakgodumo,Transmission,South,high,permanent,2024-01-26,22:19,False,,2024,1
2024-01-29,19:48,035/24,Segoditshane – Dwarsberg,Segoditshane - Dwarsberg 132kV line CB905,132,Transmission,South,Clear,20:20,0.53,SCADA,3 Ph T+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-29,2024-01-29,19:48,1900-01-01 19:48:00,clock,20:20,1900-01-01 20:20:00,clock,2024-01-29 19:48:00,2024-01-29 20:20:00,0.5333333333333333,0.53,132.0,clear,scada,3 ph t+l/o,segoditshane - dwarsberg 132kv line cb905,segoditshane – dwarsberg,Transmission,South,high,permanent,2024-01-29,19:48,False,,2024,1
2024-01-29,19:48,035/24,Segoditshane – Dwarsberg,Dwarsberg - Segoditshane 132kV line,132,Transmission,South,Clear,20:20,0.53,Eskom,3 Ph T+L/O,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-29,2024-01-29,19:48,1900-01-01 19:48:00,clock,20:20,1900-01-01 20:20:00,clock,2024-01-29 19:48:00,2024-01-29 20:20:00,0.5333333333333333,0.53,132.0,clear,eskom,3 ph t+l/o,dwarsberg - segoditshane 132kv line,segoditshane – dwarsberg,Transmission,South,high,permanent,2024-01-29,19:48,False,,2024,1
2024-01-29,19:48,035/24,Gab South – Spitskop,Gabs South - Spitskop 132kV line CB 505,132,Transmission,South,Clear,20:25,0.62,SCADA/Galetshetse,3 Ph T+L/O; Relay defective,January,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-01-29,2024-01-29,19:48,1900-01-01 19:48:00,clock,20:25,1900-01-01 20:25:00,clock,2024-01-29 19:48:00,2024-01-29 20:25:00,0.6166666666666667,0.62,132.0,clear,galetshetse,3 ph t+l/o; relay defective,gabs south - spitskop 132kv line cb 505,gab south – spitskop,Transmission,South,high,permanent,2024-01-29,19:48,False,,2024,1
2024-02-11,07:13,045/24,Rakola – Segoditshane,Rakola - Segoditshane 220kV line CB L35,220,Transmission,South,Rain,07:18,0.08,SCADA/Makoko,3ph T + L/O,February,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-11,2024-02-11,07:13,1900-01-01 07:13:00,clock,07:18,1900-01-01 07:18:00,clock,2024-02-11 07:13:00,2024-02-11 07:18:00,0.08333333333333333,0.08,220.0,rainy/stormy,makoko,3ph t + l/o,rakola - segoditshane 220kv line cb l35,rakola – segoditshane,Transmission,South,low,transient,2024-02-11,07:13,False,,2024,2
2024-02-13,16:43,046/24,Thamaga,Thamaga - Jwaneng 1 CB 505,132,Transmission,South,Rain,19:22,2.65,SCADA/Galetshetse,Bus zone trip,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-13,2024-02-13,16:43,1900-01-01 16:43:00,clock,19:22,1900-01-01 19:22:00,clock,2024-02-13 16:43:00,2024-02-13 19:22:00,2.65,2.65,132.0,rainy/stormy,galetshetse,bus zone trip,thamaga - jwaneng 1 cb 505,thamaga,Transmission,South,high,permanent,2024-02-13,16:43,False,,2024,2
2024-02-13,16:43,046/24,Thamaga,220/132kV T2 HV CB H20,132,Transmission,South,Rain,19:21,2.65,SCADA/Galetshetse,Bus zone trip,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-13,2024-02-13,16:43,1900-01-01 16:43:00,clock,19:21,1900-01-01 19:21:00,clock,2024-02-13 16:43:00,2024-02-13 19:21:00,2.6333333333333333,2.65,132.0,rainy/stormy,galetshetse,bus zone trip,220/132kv t2 hv cb h20,thamaga,Transmission,South,high,permanent,2024-02-13,16:43,False,,2024,2
2024-02-13,16:43,046/24,Thamaga,220/132kV T2 LV CB 280,132,Transmission,South,Rain,19:21,2.65,SCADA/Galetshetse,Bus zone trip,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-13,2024-02-13,16:43,1900-01-01 16:43:00,clock,19:21,1900-01-01 19:21:00,clock,2024-02-13 16:43:00,2024-02-13 19:21:00,2.6333333333333333,2.65,132.0,rainy/stormy,galetshetse,bus zone trip,220/132kv t2 lv cb 280,thamaga,Transmission,South,high,permanent,2024-02-13,16:43,False,,2024,2
2024-02-13,16:43,046/24,Thamaga – Kgale View,Thamaga - Kgale View CB 405,132,Transmission,South,Rain,19:22,2.65,SCADA/Galetshetse,Bus zone trip,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-13,2024-02-13,16:43,1900-01-01 16:43:00,clock,19:22,1900-01-01 19:22:00,clock,2024-02-13 16:43:00,2024-02-13 19:22:00,2.65,2.65,132.0,rainy/stormy,galetshetse,bus zone trip,thamaga - kgale view cb 405,thamaga – kgale view,Transmission,South,high,permanent,2024-02-13,16:43,False,,2024,2
2024-02-13,16:43,046/24,Thamaga,132kV Bus Coupler CB 230,132,Transmission,South,Rain,19:20,2.63,SCADA/Galetshetse,Bus zone trip,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-13,2024-02-13,16:43,1900-01-01 16:43:00,clock,19:20,1900-01-01 19:20:00,clock,2024-02-13 16:43:00,2024-02-13 19:20:00,2.6166666666666667,2.63,132.0,rainy/stormy,galetshetse,bus zone trip,132kv bus coupler cb 230,thamaga,Transmission,South,high,permanent,2024-02-13,16:43,False,,2024,2
2024-02-13,16:54,047/24,Gab South – Ramotswa,Gab South–Ramotswa 132kV line CB 205,132,Transmission,South,Rain,17:26,0.53,SCADA/Karabo,3ph T + L/O; Differential protection,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-13,2024-02-13,16:54,1900-01-01 16:54:00,clock,17:26,1900-01-01 17:26:00,clock,2024-02-13 16:54:00,2024-02-13 17:26:00,0.5333333333333333,0.53,132.0,rainy/stormy,karabo,3ph t + l/o; differential protection,gab south–ramotswa 132kv line cb 205,gab south – ramotswa,Transmission,South,high,permanent,2024-02-13,16:54,False,,2024,2
2024-02-26,19:36,053/24,MORP A – Serule,MORP A - Serule 220kV line CB L65,220,Transmission,Central/South,Rainy,22:21,2.75,SCADA/N. Lekokoto,3ph T + L/O,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-26,2024-02-26,19:36,1900-01-01 19:36:00,clock,22:21,1900-01-01 22:21:00,clock,2024-02-26 19:36:00,2024-02-26 22:21:00,2.75,2.75,220.0,rainy/stormy,n. lekokoto,3ph t + l/o,morp a - serule 220kv line cb l65,morp a – serule,Transmission,Central/South,high,permanent,2024-02-26,19:36,False,,2024,2
2024-02-26,19:36,053/24,MORP A – Serule,Serule - MORP A 220kV line CB L55,220,Transmission,Central/South,Rainy,23:18,3.7,SCADA/T. Moloinaga,3ph T + L/O; No load loss,February,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-02-26,2024-02-26,19:36,1900-01-01 19:36:00,clock,23:18,1900-01-01 23:18:00,clock,2024-02-26 19:36:00,2024-02-26 23:18:00,3.7,3.7,220.0,rainy/stormy,t. moloinaga,3ph t + l/o; no load loss,serule - morp a 220kv line cb l55,morp a – serule,Transmission,Central/South,high,permanent,2024-02-26,19:36,False,,2024,2
2024-03-02,02:28,055/24,Mmakgodumo – Kanye,Mmakgodumo - Kanye 132kV CB 305,132,Transmission,South,Clear,ARC,0.0,SCADA,3ph T + ARC; No load loss,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-02,2024-03-02,02:28,1900-01-01 02:28:00,clock,ARC,,arc,2024-03-02 02:28:00,,,0.0,132.0,clear,scada,3ph t + arc; no load loss,mmakgodumo - kanye 132kv cb 305,mmakgodumo – kanye,Transmission,South,low,transient,2024-03-02,02:28,False,,2024,3
2024-03-07,19:33,056/24,Gab South – Ramotswa,Gab South–Ramotswa 132kV line CB 205,132,Transmission,South,Cloudy and Windy,20:24,0.85,SCADA/Rapelang,3ph T + L/O; High set O/C; No load loss,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-07,2024-03-07,19:33,1900-01-01 19:33:00,clock,20:24,1900-01-01 20:24:00,clock,2024-03-07 19:33:00,2024-03-07 20:24:00,0.85,0.85,132.0,cloudy,rapelang,3ph t + l/o; high set o/c; no load loss,gab south–ramotswa 132kv line cb 205,gab south – ramotswa,Transmission,South,high,permanent,2024-03-07,19:33,False,,2024,3
2024-03-16,21:08,058.0/24,MORP B – Isang,MORP B - Isang 400kV line CB 1L5,400,Transmission,South,Clear,21:10,0.03,SCADA,3ph T + L/O,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,21:10,1900-01-01 21:10:00,clock,2024-03-16 21:08:00,2024-03-16 21:10:00,0.03333333333333333,0.03,400.0,clear,scada,3ph t + l/o,morp b - isang 400kv line cb 1l5,morp b – isang,Transmission,South,low,transient,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.0/24,Isang – Segoditshane,Isang - Segs 220kV line CB L25,220,Transmission,South,Clear,23:08,2.0,SCADA,3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:08,1900-01-01 23:08:00,clock,2024-03-16 21:08:00,2024-03-16 23:08:00,2.0,2.0,220.0,clear,scada,3ph t + l/o,isang - segs 220kv line cb l25,isang – segoditshane,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.0/24,Isang – Thamaga,Isang - Thamaga 220kV line CB L55,220,Transmission,South,Clear,23:08,2.0,SCADA,3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:08,1900-01-01 23:08:00,clock,2024-03-16 21:08:00,2024-03-16 23:08:00,2.0,2.0,220.0,clear,scada,3ph t + l/o,isang - thamaga 220kv line cb l55,isang – thamaga,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.0/24,Isang – Thamaga,Thamaga - Isang 220kV line CB L15,220,Transmission,South,Clear,23:12,2.07,SCADA,Earth fault trip; 3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:12,1900-01-01 23:12:00,clock,2024-03-16 21:08:00,2024-03-16 23:12:00,2.066666666666667,2.07,220.0,clear,scada,earth fault trip; 3ph t + l/o,thamaga - isang 220kv line cb l15,isang – thamaga,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.0/24,Isang – Isang Ext,Isang - Isang Ext 220kV line CBs H10 & H20,220,Transmission,South,Clear,23:21,2.22,SCADA,Tripped,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:21,1900-01-01 23:21:00,clock,2024-03-16 21:08:00,2024-03-16 23:21:00,2.216666666666667,2.22,220.0,clear,scada,tripped,isang - isang ext 220kv line cbs h10 & h20,isang – isang ext,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.0/24,Rakola – Isang,Rakola - Isang 220kV line CBs L15 & L45,220,Transmission,South,Clear,23:13,2.08,SCADA/Karabo,B-phase E/F; 3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:13,1900-01-01 23:13:00,clock,2024-03-16 21:08:00,2024-03-16 23:13:00,2.0833333333333335,2.08,220.0,clear,karabo,b-phase e/f; 3ph t + l/o,rakola - isang 220kv line cbs l15 & l45,rakola – isang,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.2/24,Rakola – Thamaga,Rakola - Thamaga 220kV line 2 CB L25,220,Transmission,South,Clear,01:31,4.38,SCADA/Karabo,Under voltage trip,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,01:31,1900-01-01 01:31:00,clock,2024-03-16 21:08:00,2024-03-17 01:31:00,4.383333333333334,4.38,220.0,clear,karabo,under voltage trip,rakola - thamaga 220kv line 2 cb l25,rakola – thamaga,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.2/24,Gaphatshwa – Rakola,Gaphatshwa - Rakola 132kV line CB 305,132,Transmission,South,Clear,23:30,2.37,Makoko/SCADA,Under voltage trip,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:30,1900-01-01 23:30:00,clock,2024-03-16 21:08:00,2024-03-16 23:30:00,2.3666666666666667,2.37,132.0,clear,makoko/scada,under voltage trip,gaphatshwa - rakola 132kv line cb 305,gaphatshwa – rakola,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.2/24,Rakola – Gaphatshwa,Rakola - Gaphatshwa 132kV line CB 505,132,Transmission,South,Clear,23:30,2.37,SCADA/Karabo,Diff trip B phase,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:30,1900-01-01 23:30:00,clock,2024-03-16 21:08:00,2024-03-16 23:30:00,2.3666666666666667,2.37,132.0,clear,karabo,diff trip b phase,rakola - gaphatshwa 132kv line cb 505,rakola – gaphatshwa,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.2/24,Segoditshane,Segs 220/132kV TRF 4 LV CB 480,132,Transmission,South,Clear,23:33,2.42,Galetshetse/SCADA,Tripped,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:33,1900-01-01 23:33:00,clock,2024-03-16 21:08:00,2024-03-16 23:33:00,2.4166666666666665,2.42,132.0,clear,galetshetse/scada,tripped,segs 220/132kv trf 4 lv cb 480,segoditshane,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.2/24,Segoditshane – Dwarsberg,Segs - Dwarsberg 132kV line CB 905,132,Transmission,South,Clear,23:16,2.13,Galetshetse/SCADA,Dist + O/C trip,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:16,1900-01-01 23:16:00,clock,2024-03-16 21:08:00,2024-03-16 23:16:00,2.1333333333333333,2.13,132.0,clear,galetshetse/scada,dist + o/c trip,segs - dwarsberg 132kv line cb 905,segoditshane – dwarsberg,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.2/24,Phakalane – Segoditshane,Phakalane - Segs 132kV line CB 205,132,Transmission,South,Clear,ARC,0.0,SCADA,3ph T + ARC,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,ARC,,arc,2024-03-16 21:08:00,,,0.0,132.0,clear,scada,3ph t + arc,phakalane - segs 132kv line cb 205,phakalane – segoditshane,Transmission,South,low,transient,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.3/24,Gab South – Tlokweng,Gab South - Tlokweng 132kV line CB 905,132,Transmission,South,Clear,23:51,2.72,SCADA/Mangole,Under voltage trip,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,23:51,1900-01-01 23:51:00,clock,2024-03-16 21:08:00,2024-03-16 23:51:00,2.716666666666667,2.72,132.0,clear,mangole,under voltage trip,gab south - tlokweng 132kv line cb 905,gab south – tlokweng,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.3/24,Tlokweng – Gab South,Tlokweng - Gab South 132kV line CB 105,132,Transmission,South,Clear,00:22,3.23,SCADA/Mangole,3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,00:22,1900-01-01 00:22:00,clock,2024-03-16 21:08:00,2024-03-17 00:22:00,3.2333333333333334,3.23,132.0,clear,mangole,3ph t + l/o,tlokweng - gab south 132kv line cb 105,tlokweng – gab south,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-16,21:08,058.3/24,Tlokweng – Segoditshane,Tlokweng - Segs 132kV line CB 305,132,Transmission,South,Clear,00:24,3.27,SCADA/Mangole,3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-16,2024-03-16,21:08,1900-01-01 21:08:00,clock,00:24,1900-01-01 00:24:00,clock,2024-03-16 21:08:00,2024-03-17 00:24:00,3.2666666666666666,3.27,132.0,clear,mangole,3ph t + l/o,tlokweng - segs 132kv line cb 305,tlokweng – segoditshane,Transmission,South,high,permanent,2024-03-16,21:08,False,,2024,3
2024-03-17,20:44,059/24,Gaborone South – Spitskop,Gaborone South - Spitskop 132kV line CB 505,132,Transmission,South,Cloudy and Windy,21:40,0.93,Karabo/SCADA,Zone 1 distance trip; 3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-17,2024-03-17,20:44,1900-01-01 20:44:00,clock,21:40,1900-01-01 21:40:00,clock,2024-03-17 20:44:00,2024-03-17 21:40:00,0.9333333333333333,0.93,132.0,cloudy,karabo/scada,zone 1 distance trip; 3ph t + l/o,gaborone south - spitskop 132kv line cb 505,gaborone south – spitskop,Transmission,South,high,permanent,2024-03-17,20:44,False,,2024,3
2024-03-18,22:55,060/24,Lobatse – Mmakgodumo,Lobatse - Mmakgodumo 132kV Line CB 205,132,Transmission,South/North,Clear,ARC,0.0,SCADA / Mangole,1ph Trip + ARC,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-18,2024-03-18,22:55,1900-01-01 22:55:00,clock,ARC,,arc,2024-03-18 22:55:00,,,0.0,132.0,clear,mangole,1ph trip + arc,lobatse - mmakgodumo 132kv line cb 205,lobatse – mmakgodumo,Transmission,South/North,low,transient,2024-03-18,22:55,False,,2024,3
2024-03-18,22:55,060/24,Lobatse – Mmakgodumo,Mmakgodumo - Lobatse 132kV Line CB 205,132,Transmission,South/North,Clear,08:11,9.27,SCADA / Mosarwe,3ph Trip + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-18,2024-03-18,22:55,1900-01-01 22:55:00,clock,08:11,1900-01-01 08:11:00,clock,2024-03-18 22:55:00,2024-03-19 08:11:00,9.266666666666667,9.27,132.0,clear,mosarwe,3ph trip + l/o,mmakgodumo - lobatse 132kv line cb 205,lobatse – mmakgodumo,Transmission,South/North,high,permanent,2024-03-18,22:55,False,,2024,3
2024-03-29,18:14,061/24,MORP B – Isang,MORP B - ISANG 400 kV line CB 1L5,400,Transmission,Central/South,Clear,19:31,1.28,SCADA/Moalosi,3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-29,2024-03-29,18:14,1900-01-01 18:14:00,clock,19:31,1900-01-01 19:31:00,clock,2024-03-29 18:14:00,2024-03-29 19:31:00,1.2833333333333334,1.28,400.0,clear,moalosi,3ph t + l/o,morp b - isang 400 kv line cb 1l5,morp b – isang,Transmission,Central/South,high,permanent,2024-03-29,18:14,False,,2024,3
2024-03-29,18:14,061/24,MORP B – Isang,ISANG - MORP B 400 kV line CB 4L5,400,Transmission,Central/South,Clear,19:31,1.28,SCADA/Makoko,3ph T + L/O,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-03-29,2024-03-29,18:14,1900-01-01 18:14:00,clock,19:31,1900-01-01 19:31:00,clock,2024-03-29 18:14:00,2024-03-29 19:31:00,1.2833333333333334,1.28,400.0,clear,makoko,3ph t + l/o,isang - morp b 400 kv line cb 4l5,morp b – isang,Transmission,Central/South,high,permanent,2024-03-29,18:14,False,,2024,3
2024-05-05,18:57,072/24,MORP B – Isang,Morupule B - Isang 400kV line CB 1L5,400,Transmission,North/South,Clear,20:13,1.27,SCADA,Blue phase to ground; 3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-05,2024-05-05,18:57,1900-01-01 18:57:00,clock,20:13,1900-01-01 20:13:00,clock,2024-05-05 18:57:00,2024-05-05 20:13:00,1.2666666666666666,1.27,400.0,clear,scada,blue phase to ground; 3ph t + l/o,morupule b - isang 400kv line cb 1l5,morp b – isang,Transmission,North/South,high,permanent,2024-05-05,18:57,False,,2024,5
2024-05-05,18:57,072/24,MORP B – Isang,Isang - Morupule B 400kV line CB 4L5,400,Transmission,North/South,Clear,20:13,1.27,SCADA/Makoko,Blue phase to ground; 3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-05,2024-05-05,18:57,1900-01-01 18:57:00,clock,20:13,1900-01-01 20:13:00,clock,2024-05-05 18:57:00,2024-05-05 20:13:00,1.2666666666666666,1.27,400.0,clear,makoko,blue phase to ground; 3ph t + l/o,isang - morupule b 400kv line cb 4l5,morp b – isang,Transmission,North/South,high,permanent,2024-05-05,18:57,False,,2024,5
2024-05-06,02:41,073/24,MORP B – Isang,Morupule B - Isang 400kV line CB 1L5,400,Transmission,North/South,Clear,04:21,1.67,SCADA,Blue phase to ground; 3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-06,2024-05-06,02:41,1900-01-01 02:41:00,clock,04:21,1900-01-01 04:21:00,clock,2024-05-06 02:41:00,2024-05-06 04:21:00,1.6666666666666667,1.67,400.0,clear,scada,blue phase to ground; 3ph t + l/o,morupule b - isang 400kv line cb 1l5,morp b – isang,Transmission,North/South,high,permanent,2024-05-06,02:41,False,,2024,5
2024-05-06,02:41,073/24,MORP B – Isang,Isang - Morupule B 400kV line CB 4L5,400,Transmission,North/South,Clear,05:18,2.62,SCADA/Ntoko,Blue phase to ground; 3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-06,2024-05-06,02:41,1900-01-01 02:41:00,clock,05:18,1900-01-01 05:18:00,clock,2024-05-06 02:41:00,2024-05-06 05:18:00,2.6166666666666667,2.62,400.0,clear,ntoko,blue phase to ground; 3ph t + l/o,isang - morupule b 400kv line cb 4l5,morp b – isang,Transmission,North/South,high,permanent,2024-05-06,02:41,False,,2024,5
2024-05-14,01:57,075/24,MORP B – Isang,Morupule B - Isang 400kV line CB 1L5,400,Transmission,North/South,Clear,04:21,2.4,SCADA,Blue phase to ground; 3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-14,2024-05-14,01:57,1900-01-01 01:57:00,clock,04:21,1900-01-01 04:21:00,clock,2024-05-14 01:57:00,2024-05-14 04:21:00,2.4,2.4,400.0,clear,scada,blue phase to ground; 3ph t + l/o,morupule b - isang 400kv line cb 1l5,morp b – isang,Transmission,North/South,high,permanent,2024-05-14,01:57,False,,2024,5
2024-05-14,01:57,075/24,MORP B – Isang,Isang - Morupule B 400kV line CB 4L5,400,Transmission,North/South,Clear,05:18,3.35,SCADA/Ntoko,Blue phase to ground; 3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-14,2024-05-14,01:57,1900-01-01 01:57:00,clock,05:18,1900-01-01 05:18:00,clock,2024-05-14 01:57:00,2024-05-14 05:18:00,3.35,3.35,400.0,clear,ntoko,blue phase to ground; 3ph t + l/o,isang - morupule b 400kv line cb 4l5,morp b – isang,Transmission,North/South,high,permanent,2024-05-14,01:57,False,,2024,5
2024-05-28,00:00,078/24,Phokoje – Insukamini,Phokoje - Insukamini 400kV line CB 2L5,400,Transmission,Central,Clear,01:09,1.15,SCADA/Likokoto,3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-28,2024-05-28,00:00,1900-01-01 00:00:00,clock,01:09,1900-01-01 01:09:00,clock,2024-05-28 00:00:00,2024-05-28 01:09:00,1.15,1.15,400.0,clear,likokoto,3ph t + l/o,phokoje - insukamini 400kv line cb 2l5,phokoje – insukamini,Transmission,Central,high,permanent,2024-05-28,00:00,False,,2024,5
2024-05-28,00:00,078/24,Phokoje – Insukamini,Insukamini - Phokoje 400kV line,400,Transmission,Central,Clear,01:10,1.17,ZESA,3ph T + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-28,2024-05-28,00:00,1900-01-01 00:00:00,clock,01:10,1900-01-01 01:10:00,clock,2024-05-28 00:00:00,2024-05-28 01:10:00,1.1666666666666667,1.17,400.0,clear,zesa,3ph t + l/o,insukamini - phokoje 400kv line,phokoje – insukamini,Transmission,Central,high,permanent,2024-05-28,00:00,False,,2024,5
2024-05-31,07:51,079/24,Gab East,Gab East T1A LV CB 1H0A,132,Transmission,South,Clear,08:37,0.77,SCADA/R. Galetshetse,LV REF trip,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-05-31,2024-05-31,07:51,1900-01-01 07:51:00,clock,08:37,1900-01-01 08:37:00,clock,2024-05-31 07:51:00,2024-05-31 08:37:00,0.7666666666666667,0.77,132.0,clear,r. galetshetse,lv ref trip,gab east t1a lv cb 1h0a,gab east,Transmission,South,high,permanent,2024-05-31,07:51,False,,2024,5
2024-07-05,06:26,086/24,Tlokweng – Segoditshane,Segs - Tlokweng 132kV line CB 105,132,Transmission,South,Cloudy,13:26,7.0,SCADA/Galetshetse,3ph T + L/O,July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-05,2024-07-05,06:26,1900-01-01 06:26:00,clock,13:26,1900-01-01 13:26:00,clock,2024-07-05 06:26:00,2024-07-05 13:26:00,7.0,7.0,132.0,cloudy,galetshetse,3ph t + l/o,segs - tlokweng 132kv line cb 105,tlokweng – segoditshane,Transmission,South,high,permanent,2024-07-05,06:26,False,,2024,7
2024-07-05,06:26,086/24,Tlokweng – Segoditshane,Tlokweng - Segs 132kV line CB 305,132,Transmission,South,Cloudy,ARC,0.0,SCADA/Galetshetse,DIFF trip,July,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-05,2024-07-05,06:26,1900-01-01 06:26:00,clock,ARC,,arc,2024-07-05 06:26:00,,,0.0,132.0,cloudy,galetshetse,diff trip,tlokweng - segs 132kv line cb 305,tlokweng – segoditshane,Transmission,South,low,transient,2024-07-05,06:26,False,,2024,7
2024-07-12,20:48,091/24,MORP B – Isang,MORP B - ISANG 400kV line CB 1L5,400,Transmission,Central/South,Clear,20:51,0.05,SCADA/Moalosi,3ph T + L/O; Blue phase to ground,July,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-12,2024-07-12,20:48,1900-01-01 20:48:00,clock,20:51,1900-01-01 20:51:00,clock,2024-07-12 20:48:00,2024-07-12 20:51:00,0.05,0.05,400.0,clear,moalosi,3ph t + l/o; blue phase to ground,morp b - isang 400kv line cb 1l5,morp b – isang,Transmission,Central/South,low,transient,2024-07-12,20:48,False,,2024,7
2024-07-12,20:48,091/24,MORP B – Isang,ISANG - MORP B 400kV line CB 4L5,400,Transmission,Central/South,Clear,20:51,0.05,SCADA/Rapelang,3ph T + L/O,July,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-12,2024-07-12,20:48,1900-01-01 20:48:00,clock,20:51,1900-01-01 20:51:00,clock,2024-07-12 20:48:00,2024-07-12 20:51:00,0.05,0.05,400.0,clear,rapelang,3ph t + l/o,isang - morp b 400kv line cb 4l5,morp b – isang,Transmission,Central/South,low,transient,2024-07-12,20:48,False,,2024,7
2024-07-20,10:17,092/24,Legotlhwane – Motheo,Legotlhwane - Motheo 132kV CB 205,132,Transmission,North West,Clear,14:50,4.55,SCADA/Mosala,Load loss to Ghanzi (3 MW) & Motheo Mine (4 MW),July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-20,2024-07-20,10:17,1900-01-01 10:17:00,clock,14:50,1900-01-01 14:50:00,clock,2024-07-20 10:17:00,2024-07-20 14:50:00,4.55,4.55,132.0,clear,mosala,load loss to ghanzi (3 mw) & motheo mine (4 mw),legotlhwane - motheo 132kv cb 205,legotlhwane – motheo,Transmission,North West,high,permanent,2024-07-20,10:17,False,,2024,7
2024-07-23,11:35,094/24,Thamaga – Jwaneng,Thamaga - Jwaneng 132kV line 2 CB 505,132,Transmission,South,Clear,12:07,0.53,SCADA/Gaboitsiwe,3ph T + L/O,July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-23,2024-07-23,11:35,1900-01-01 11:35:00,clock,12:07,1900-01-01 12:07:00,clock,2024-07-23 11:35:00,2024-07-23 12:07:00,0.5333333333333333,0.53,132.0,clear,gaboitsiwe,3ph t + l/o,thamaga - jwaneng 132kv line 2 cb 505,thamaga – jwaneng,Transmission,South,high,permanent,2024-07-23,11:35,False,,2024,7
