date_raw,trip_time_raw,fault_no,location_town,apparatus_tripped,voltage_level_kv,system_type,substation_area,weather_raw,time_reclosed_raw,downtime_hours_raw,reported_by_raw,comments_raw,month_raw,severity_raw,fault_type_raw,source_name,source_file,date_text,event_date,trip_time_text,trip_time_parsed,trip_time_status,time_reclosed_text,time_reclosed_parsed,time_reclosed_status,trip_datetime,reclose_datetime,reclose_delay_hours,downtime_hours,voltage_level_kv_num,weather_clean,reported_by_clean,comments_clean,apparatus_clean,location_clean,system_type_clean,substation_area_clean,severity_clean,fault_type_clean,event_date_key,trip_time_key,is_chrono_anomaly,anomaly_reason,event_year,event_month
2024-07-23,11:35,094/24,Thamaga – Jwaneng,Jwaneng - Thamaga 132kV line 2 CB 205,132,Transmission,South,Clear,12:08,0.55,SCADA/Charles,3ph T + ARC,July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-23,2024-07-23,11:35,1900-01-01 11:35:00,clock,12:08,1900-01-01 12:08:00,clock,2024-07-23 11:35:00,2024-07-23 12:08:00,0.55,0.55,132.0,clear,charles,3ph t + arc,jwaneng - thamaga 132kv line 2 cb 205,thamaga – jwaneng,Transmission,South,high,permanent,2024-07-23,11:35,False,,2024,7
2024-07-24,15:03,094/24,Letlhakane – Morupule B,Letlhakane - Morupule B 400kV line CB L15,400,Transmission,North,Clear,16:20,1.28,SCADA/Makoko,3ph T + L/O,July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-24,2024-07-24,15:03,1900-01-01 15:03:00,clock,16:20,1900-01-01 16:20:00,clock,2024-07-24 15:03:00,2024-07-24 16:20:00,1.2833333333333334,1.28,400.0,clear,makoko,3ph t + l/o,letlhakane - morupule b 400kv line cb l15,letlhakane – morupule b,Transmission,North,high,permanent,2024-07-24,15:03,False,,2024,7
2024-07-24,15:03,094/24,Letlhakane – Morupule B,Morupule B - Letlhakane 400kV line CB L25,400,Transmission,North,Clear,16:20,1.28,SCADA/Ntoko,3ph T + L/O,July,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-07-24,2024-07-24,15:03,1900-01-01 15:03:00,clock,16:20,1900-01-01 16:20:00,clock,2024-07-24 15:03:00,2024-07-24 16:20:00,1.2833333333333334,1.28,400.0,clear,ntoko,3ph t + l/o,morupule b - letlhakane 400kv line cb l25,letlhakane – morupule b,Transmission,North,high,permanent,2024-07-24,15:03,False,,2024,7
2024-09-02,08:20,100/24,MORP B – Isang,MORP B - ISANG 400kV line CB 1L5,400,Transmission,Central/South,Clear,10:41,2.35,SCADA/Moalosi,3ph T + L/O; L1-N fault,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-02,2024-09-02,08:20,1900-01-01 08:20:00,clock,10:41,1900-01-01 10:41:00,clock,2024-09-02 08:20:00,2024-09-02 10:41:00,2.35,2.35,400.0,clear,moalosi,3ph t + l/o; l1-n fault,morp b - isang 400kv line cb 1l5,morp b – isang,Transmission,Central/South,high,permanent,2024-09-02,08:20,False,,2024,9
2024-09-02,08:20,100/24,MORP B – Isang,ISANG - MORP B 400kV line CB 4L5,400,Transmission,Central/South,Clear,10:41,2.35,SCADA/Rapelang,3ph T + L/O,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-02,2024-09-02,08:20,1900-01-01 08:20:00,clock,10:41,1900-01-01 10:41:00,clock,2024-09-02 08:20:00,2024-09-02 10:41:00,2.35,2.35,400.0,clear,rapelang,3ph t + l/o,isang - morp b 400kv line cb 4l5,morp b – isang,Transmission,Central/South,high,permanent,2024-09-02,08:20,False,,2024,9
2024-09-04,05:58,102/24,Tlokweng,Tlokweng T1 HV CB 110,132,Transmission,South,Clear,17:45,11.78,SCADA/Galetshetse,"Master trip, backup trip",September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-04,2024-09-04,05:58,1900-01-01 05:58:00,clock,17:45,1900-01-01 17:45:00,clock,2024-09-04 05:58:00,2024-09-04 17:45:00,11.783333333333333,11.78,132.0,clear,galetshetse,"master trip, backup trip",tlokweng t1 hv cb 110,tlokweng,Transmission,South,high,permanent,2024-09-04,05:58,False,,2024,9
2024-09-12,07:51,103/24,Jwaneng,Jwaneng T8 HV CB,132,Transmission,South,Clear,08:54,1.05,SCADA/Mosarwe,Diff relay trip; Load loss (7.5 MW),September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-12,2024-09-12,07:51,1900-01-01 07:51:00,clock,08:54,1900-01-01 08:54:00,clock,2024-09-12 07:51:00,2024-09-12 08:54:00,1.05,1.05,132.0,clear,mosarwe,diff relay trip; load loss (7.5 mw),jwaneng t8 hv cb,jwaneng,Transmission,South,high,permanent,2024-09-12,07:51,False,,2024,9
2024-09-14,00:56,104/24,Orapa,Orapa 220/33kV T1 HV CB H10,220,Transmission,Central,Clear,11:19:00,50.38,SCADA/Likokoto,"Master trip, REF trip; Load loss (3 MW)",September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-14,2024-09-14,00:56,1900-01-01 00:56:00,clock,11:19:00,2026-03-19 11:19:00,clock,2024-09-14 00:56:00,2024-09-14 11:19:00,10.383333333333333,50.38,220.0,clear,likokoto,"master trip, ref trip; load loss (3 mw)",orapa 220/33kv t1 hv cb h10,orapa,Transmission,Central,high,permanent,2024-09-14,00:56,False,,2024,9
2024-09-14,00:56,104/24,Orapa,Orapa 220/33kV T1 LV CB 1H0,220,Transmission,Central,Clear,11:19:00,50.38,SCADA/Likokoto,Tripped,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-14,2024-09-14,00:56,1900-01-01 00:56:00,clock,11:19:00,2026-03-19 11:19:00,clock,2024-09-14 00:56:00,2024-09-14 11:19:00,10.383333333333333,50.38,220.0,clear,likokoto,tripped,orapa 220/33kv t1 lv cb 1h0,orapa,Transmission,Central,high,permanent,2024-09-14,00:56,False,,2024,9
2024-09-15,08:01,105/24,Zone 5 – Bosetu,Zone 5 - Bosetu 132kV line CB 105,132,Transmission,North West,Clear,12:28,4.45,SCADA/Mosala,Bus zone trip; Load loss (8.31 MW),September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-15,2024-09-15,08:01,1900-01-01 08:01:00,clock,12:28,1900-01-01 12:28:00,clock,2024-09-15 08:01:00,2024-09-15 12:28:00,4.45,4.45,132.0,clear,mosala,bus zone trip; load loss (8.31 mw),zone 5 - bosetu 132kv line cb 105,zone 5 – bosetu,Transmission,North West,high,permanent,2024-09-15,08:01,False,,2024,9
2024-09-15,08:01,105/24,Zone 5 – Bosetu,T1 HV CB 110,132,Transmission,North West,Clear,12:31,4.5,SCADA/Mosala,Tripped,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-15,2024-09-15,08:01,1900-01-01 08:01:00,clock,12:31,1900-01-01 12:31:00,clock,2024-09-15 08:01:00,2024-09-15 12:31:00,4.5,4.5,132.0,clear,mosala,tripped,t1 hv cb 110,zone 5 – bosetu,Transmission,North West,high,permanent,2024-09-15,08:01,False,,2024,9
2024-09-15,08:01,105/24,Zone 5 – Bosetu,T2 HV CB 210,132,Transmission,North West,Clear,12:32,4.52,SCADA/Mosala,Tripped,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-15,2024-09-15,08:01,1900-01-01 08:01:00,clock,12:32,1900-01-01 12:32:00,clock,2024-09-15 08:01:00,2024-09-15 12:32:00,4.516666666666667,4.52,132.0,clear,mosala,tripped,t2 hv cb 210,zone 5 – bosetu,Transmission,North West,high,permanent,2024-09-15,08:01,False,,2024,9
2024-09-20,05:43,106/24,MORP B – Isang,MORP B - ISANG 400kV line CB 1L5,400,Transmission,Central/South,Clear,05:46,0.05,SCADA/Moalosi,3ph T + L/O,September,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-20,2024-09-20,05:43,1900-01-01 05:43:00,clock,05:46,1900-01-01 05:46:00,clock,2024-09-20 05:43:00,2024-09-20 05:46:00,0.05,0.05,400.0,clear,moalosi,3ph t + l/o,morp b - isang 400kv line cb 1l5,morp b – isang,Transmission,Central/South,low,transient,2024-09-20,05:43,False,,2024,9
2024-09-20,00:56,107/24,Orapa,Orapa 220/33kV T1 HV CB H10,220,Transmission,Central,Clear,11:19:00,50.38,SCADA/Likokoto,Duplicate of 104/24,September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-20,2024-09-20,00:56,1900-01-01 00:56:00,clock,11:19:00,2026-03-19 11:19:00,clock,2024-09-20 00:56:00,2024-09-20 11:19:00,10.383333333333333,50.38,220.0,clear,likokoto,duplicate of 104/24,orapa 220/33kv t1 hv cb h10,orapa,Transmission,Central,high,permanent,2024-09-20,00:56,False,,2024,9
2024-09-27,11:51,107/24,Segoditshane – Dwarsberg,SEGS - DWARS 132kV line CB 905,132,Transmission,South,Clear,12:00,0.15,SCADA/Ntoko,3ph T + L/O,September,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-27,2024-09-27,11:51,1900-01-01 11:51:00,clock,12:00,1900-01-01 12:00:00,clock,2024-09-27 11:51:00,2024-09-27 12:00:00,0.15,0.15,132.0,clear,ntoko,3ph t + l/o,segs - dwars 132kv line cb 905,segoditshane – dwarsberg,Transmission,South,medium,sustained,2024-09-27,11:51,False,,2024,9
2024-09-27,11:51,107/24,Segoditshane – Dwarsberg,DWARS - SEGS 132kV line CB,132,Transmission,South,Clear,11:58,0.12,Eskom,3ph T + L/O,September,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-27,2024-09-27,11:51,1900-01-01 11:51:00,clock,11:58,1900-01-01 11:58:00,clock,2024-09-27 11:51:00,2024-09-27 11:58:00,0.11666666666666667,0.12,132.0,clear,eskom,3ph t + l/o,dwars - segs 132kv line cb,segoditshane – dwarsberg,Transmission,South,medium,sustained,2024-09-27,11:51,False,,2024,9
2024-09-28,13:25,108/24,Rakola – Gaphatshwa,Rakola - Gaphatshwa 132kV line CB 505,132,Transmission,South,Cloudy,14:58,1.55,SCADA/Ntoko,3ph T + L/O; Load loss (14.64 MW),September,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-28,2024-09-28,13:25,1900-01-01 13:25:00,clock,14:58,1900-01-01 14:58:00,clock,2024-09-28 13:25:00,2024-09-28 14:58:00,1.55,1.55,132.0,cloudy,ntoko,3ph t + l/o; load loss (14.64 mw),rakola - gaphatshwa 132kv line cb 505,rakola – gaphatshwa,Transmission,South,high,permanent,2024-09-28,13:25,False,,2024,9
2024-09-30,20:25,110/24,Mmakgodumo – Lobatse,Mmakgodumo - Lobatse 132kV line CB 205,132,Transmission,South,Cloudy,20:27,0.03,SCADA,White phase trip; 3ph T + L/O,September,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-30,2024-09-30,20:25,1900-01-01 20:25:00,clock,20:27,1900-01-01 20:27:00,clock,2024-09-30 20:25:00,2024-09-30 20:27:00,0.03333333333333333,0.03,132.0,cloudy,scada,white phase trip; 3ph t + l/o,mmakgodumo - lobatse 132kv line cb 205,mmakgodumo – lobatse,Transmission,South,low,transient,2024-09-30,20:25,False,,2024,9
2024-09-30,20:25,110/24,Lobatse – Mmakgodumo,Lobatse - Mmakgodumo 132kV line CB 205,132,Transmission,South,Cloudy,20:28,0.05,SCADA,B/U E/F & O/C trip,September,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-09-30,2024-09-30,20:25,1900-01-01 20:25:00,clock,20:28,1900-01-01 20:28:00,clock,2024-09-30 20:25:00,2024-09-30 20:28:00,0.05,0.05,132.0,cloudy,scada,b/u e/f & o/c trip,lobatse - mmakgodumo 132kv line cb 205,lobatse – mmakgodumo,Transmission,South,low,transient,2024-09-30,20:25,False,,2024,9
2024-10-11,16:21,112/24,Jwaneng,Jwaneng T8 HV CB 110,132,Transmission,South,Clear,17:17,0.93,SCADA,Diff trip (Phase C); Load loss (5.5 MW),October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-10-11,2024-10-11,16:21,1900-01-01 16:21:00,clock,17:17,1900-01-01 17:17:00,clock,2024-10-11 16:21:00,2024-10-11 17:17:00,0.9333333333333333,0.93,132.0,clear,scada,diff trip (phase c); load loss (5.5 mw),jwaneng t8 hv cb 110,jwaneng,Transmission,South,high,permanent,2024-10-11,16:21,False,,2024,10
2024-10-18,14:11,115/24,Segoditshane – Airport Road,Segs - Airport Road 132kV Line CB 205,132,Transmission,South,Clear,14:56,0.75,SCADA/Galetshetse,3ph T + L/O; No load loss,October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-10-18,2024-10-18,14:11,1900-01-01 14:11:00,clock,14:56,1900-01-01 14:56:00,clock,2024-10-18 14:11:00,2024-10-18 14:56:00,0.75,0.75,132.0,clear,galetshetse,3ph t + l/o; no load loss,segs - airport road 132kv line cb 205,segoditshane – airport road,Transmission,South,high,permanent,2024-10-18,14:11,False,,2024,10
2024-10-27,18:45,119/24,Dukwi – Sua Pan,Dukwi - Sua 132kV line CB 305,132,Transmission,North,Cloudy,19:34,0.82,SCADA,3ph T + L/O; loud noise reported,October,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-10-27,2024-10-27,18:45,1900-01-01 18:45:00,clock,19:34,1900-01-01 19:34:00,clock,2024-10-27 18:45:00,2024-10-27 19:34:00,0.8166666666666667,0.82,132.0,cloudy,scada,3ph t + l/o; loud noise reported,dukwi - sua 132kv line cb 305,dukwi – sua pan,Transmission,North,high,permanent,2024-10-27,18:45,False,,2024,10
2024-11-08,14:57,127/24,Makoba – Samochima,Makoba - Samochima 132kV line CB 105,132,Transmission,North,Rainy,15:03,0.1,SCADA,3ph T + L/O; Load loss (3.2 MW),November,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-08,2024-11-08,14:57,1900-01-01 14:57:00,clock,15:03,1900-01-01 15:03:00,clock,2024-11-08 14:57:00,2024-11-08 15:03:00,0.1,0.1,132.0,rainy/stormy,scada,3ph t + l/o; load loss (3.2 mw),makoba - samochima 132kv line cb 105,makoba – samochima,Transmission,North,medium,sustained,2024-11-08,14:57,False,,2024,11
2024-11-09,15:48,132/24,Maun,Maun T2 HV CB 210 & LV CB 2T0,132,Transmission,North,Cloudy,18:19,2.52,SCADA,"E/F, Master trip; No load loss",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-09,2024-11-09,15:48,1900-01-01 15:48:00,clock,18:19,1900-01-01 18:19:00,clock,2024-11-09 15:48:00,2024-11-09 18:19:00,2.5166666666666666,2.52,132.0,cloudy,scada,"e/f, master trip; no load loss",maun t2 hv cb 210 & lv cb 2t0,maun,Transmission,North,high,permanent,2024-11-09,15:48,False,,2024,11
2024-11-09,16:52,133/24,Makoba – Samochima,Makoba - Samochima 132kV line CB 105,132,Transmission,North,Cloudy & Windy,16:55,0.05,SCADA,3ph T + L/O; Load loss (3.2 MW),November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-09,2024-11-09,16:52,1900-01-01 16:52:00,clock,16:55,1900-01-01 16:55:00,clock,2024-11-09 16:52:00,2024-11-09 16:55:00,0.05,0.05,132.0,cloudy,scada,3ph t + l/o; load loss (3.2 mw),makoba - samochima 132kv line cb 105,makoba – samochima,Transmission,North,low,transient,2024-11-09,16:52,False,,2024,11
2024-11-09,16:52,133/24,Makoba – Samochima,Samochima - Makoba 132kV line CB 305,132,Transmission,North,Cloudy & Windy,16:55,0.05,SCADA,3ph T + L/O,November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-09,2024-11-09,16:52,1900-01-01 16:52:00,clock,16:55,1900-01-01 16:55:00,clock,2024-11-09 16:52:00,2024-11-09 16:55:00,0.05,0.05,132.0,cloudy,scada,3ph t + l/o,samochima - makoba 132kv line cb 305,makoba – samochima,Transmission,North,low,transient,2024-11-09,16:52,False,,2024,11
2024-11-09,17:04,134/24,Makoba – Samochima,Makoba - Samochima 132kV line CB 105,132,Transmission,North,Cloudy & Windy,18:07,1.05,SCADA,3ph T + L/O; Load loss (3.2 MW),November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-09,2024-11-09,17:04,1900-01-01 17:04:00,clock,18:07,1900-01-01 18:07:00,clock,2024-11-09 17:04:00,2024-11-09 18:07:00,1.05,1.05,132.0,cloudy,scada,3ph t + l/o; load loss (3.2 mw),makoba - samochima 132kv line cb 105,makoba – samochima,Transmission,North,high,permanent,2024-11-09,17:04,False,,2024,11
2024-11-10,22:24,136/24,Makoba – Samochima,Makoba - Samochima 132kV line CB 105,132,Transmission,North,Rainy,22:39,0.25,SCADA,3ph T + L/O; Load loss (3.2 MW),November,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-10,2024-11-10,22:24,1900-01-01 22:24:00,clock,22:39,1900-01-01 22:39:00,clock,2024-11-10 22:24:00,2024-11-10 22:39:00,0.25,0.25,132.0,rainy/stormy,scada,3ph t + l/o; load loss (3.2 mw),makoba - samochima 132kv line cb 105,makoba – samochima,Transmission,North,medium,sustained,2024-11-10,22:24,False,,2024,11
2024-11-10,23:36,137/24,Gaphatshwa,Gaphatshwa T2 HV CB 610,132,Transmission,South,Clear,01:03:00,1.45,SCADA/Galetshetse,Tripped; Load loss (4 MW),November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-10,2024-11-10,23:36,1900-01-01 23:36:00,clock,01:03:00,2026-03-19 01:03:00,clock,2024-11-10 23:36:00,2024-11-11 01:03:00,1.45,1.45,132.0,clear,galetshetse,tripped; load loss (4 mw),gaphatshwa t2 hv cb 610,gaphatshwa,Transmission,South,high,permanent,2024-11-10,23:36,False,,2024,11
2024-11-12,05:09,138/24,Dukwi – Mawana,Dukwi - Mawana 132kV line CB 105,132,Transmission,North,Cloudy,06:03,1.1,SCADA,3ph T + L/O; Load loss (7 MW),November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,05:09,1900-01-01 05:09:00,clock,06:03,1900-01-01 06:03:00,clock,2024-11-12 05:09:00,2024-11-12 06:03:00,0.9,1.1,132.0,cloudy,scada,3ph t + l/o; load loss (7 mw),dukwi - mawana 132kv line cb 105,dukwi – mawana,Transmission,North,high,permanent,2024-11-12,05:09,False,,2024,11
2024-11-12,05:09,138/24,Mawana – Dukwi,Mawana - Dukwi 132kV line CB 105,132,Transmission,North,Cloudy,ARC,0.0,SCARA,3ph T + ARC,November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,05:09,1900-01-01 05:09:00,clock,ARC,,arc,2024-11-12 05:09:00,,,0.0,132.0,cloudy,scara,3ph t + arc,mawana - dukwi 132kv line cb 105,mawana – dukwi,Transmission,North,low,transient,2024-11-12,05:09,False,,2024,11
2024-11-12,11:03,141/24,Morupule B – Phokoje,Morupule B - Phokoje 400kV Line CB 3L5,400,Transmission,Central,Rainy,13:15,2.2,SCADA /Moloinoga,"DTTS ,DTTR ,Master trip",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,11:03,1900-01-01 11:03:00,clock,13:15,1900-01-01 13:15:00,clock,2024-11-12 11:03:00,2024-11-12 13:15:00,2.2,2.2,400.0,rainy/stormy,moloinoga,"dtts ,dttr ,master trip",morupule b - phokoje 400kv line cb 3l5,morupule b – phokoje,Transmission,Central,high,permanent,2024-11-12,11:03,False,,2024,11
2024-11-12,11:03,141/24,Morupule B – Phokoje,Phokoje - Morupule B 400kV Line CB 1L5,400,Transmission,Central,Rainy,13:14,2.18,SCADA/Likokotlo,"DTTR ,Phase RWB Trip",November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,11:03,1900-01-01 11:03:00,clock,13:14,1900-01-01 13:14:00,clock,2024-11-12 11:03:00,2024-11-12 13:14:00,2.183333333333333,2.18,400.0,rainy/stormy,likokotlo,"dttr ,phase rwb trip",phokoje - morupule b 400kv line cb 1l5,morupule b – phokoje,Transmission,Central,high,permanent,2024-11-12,11:03,False,,2024,11
2024-11-12,11:03,141/24,Morupule B,Morupule B Busbar CB 1RO,400,Transmission,Central,Rainy,13:16,2.22,SCADA /Moloinoga,Bus zone trip,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,11:03,1900-01-01 11:03:00,clock,13:16,1900-01-01 13:16:00,clock,2024-11-12 11:03:00,2024-11-12 13:16:00,2.216666666666667,2.22,400.0,rainy/stormy,moloinoga,bus zone trip,morupule b busbar cb 1ro,morupule b,Transmission,Central,high,permanent,2024-11-12,11:03,False,,2024,11
2024-11-12,11:03,141/24,Morupule B,Morupule B Buscoupler CB 2WO,400,Transmission,Central,Rainy,13:06,2.05,SCADA /Moloinoga,Bus zone B trip,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,11:03,1900-01-01 11:03:00,clock,13:06,1900-01-01 13:06:00,clock,2024-11-12 11:03:00,2024-11-12 13:06:00,2.05,2.05,400.0,rainy/stormy,moloinoga,bus zone b trip,morupule b buscoupler cb 2wo,morupule b,Transmission,Central,high,permanent,2024-11-12,11:03,False,,2024,11
2024-11-12,11:03,141/24,Morupule B,Morupule B Generator 1,400,Transmission,Central,Rainy,13:29,2.43,SCADA,Tripped,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,11:03,1900-01-01 11:03:00,clock,13:29,1900-01-01 13:29:00,clock,2024-11-12 11:03:00,2024-11-12 13:29:00,2.433333333333333,2.43,400.0,rainy/stormy,scada,tripped,morupule b generator 1,morupule b,Transmission,Central,high,permanent,2024-11-12,11:03,False,,2024,11
2024-11-12,11:03,141/24,Morupule B,Morupule B 400/220kV Station Transformer 1 CB 1TO,400,Transmission,Central,Rainy,13:35,2.53,SCADA /Moloinoga,Bus zone trip,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,11:03,1900-01-01 11:03:00,clock,13:35,1900-01-01 13:35:00,clock,2024-11-12 11:03:00,2024-11-12 13:35:00,2.533333333333333,2.53,400.0,rainy/stormy,moloinoga,bus zone trip,morupule b 400/220kv station transformer 1 cb 1to,morupule b,Transmission,Central,high,permanent,2024-11-12,11:03,False,,2024,11
2024-11-13,11:06,142/24,MORP B – Isang,ISANG - MORP B 400kV line CB 4L5,400,Transmission,Central,Cloudy,12:40,1.57,SCADA/R. Galetshetse,3ph T + L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-13,2024-11-13,11:06,1900-01-01 11:06:00,clock,12:40,1900-01-01 12:40:00,clock,2024-11-13 11:06:00,2024-11-13 12:40:00,1.5666666666666667,1.57,400.0,cloudy,r. galetshetse,3ph t + l/o,isang - morp b 400kv line cb 4l5,morp b – isang,Transmission,Central,high,permanent,2024-11-13,11:06,False,,2024,11
2024-11-13,21:43,143/24,MORP B – Isang,ISANG - MORP B 400kV line CB 4L5,400,Transmission,Central,Cloudy,23:14,1.52,SCADA/SELEI,3ph T + L/O (during protection test),November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-13,2024-11-13,21:43,1900-01-01 21:43:00,clock,23:14,1900-01-01 23:14:00,clock,2024-11-13 21:43:00,2024-11-13 23:14:00,1.5166666666666666,1.52,400.0,cloudy,selei,3ph t + l/o (during protection test),isang - morp b 400kv line cb 4l5,morp b – isang,Transmission,Central,high,permanent,2024-11-13,21:43,False,,2024,11
2024-11-22,21:23,145/24,Phokoje – Serule,Phokoje - Serule 220kV Line CB L35,220,Transmission,Central,Cloudy,21:32,0.15,SCADA,Blue phase to neutral,November,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-22,2024-11-22,21:23,1900-01-01 21:23:00,clock,21:32,1900-01-01 21:32:00,clock,2024-11-22 21:23:00,2024-11-22 21:32:00,0.15,0.15,220.0,cloudy,scada,blue phase to neutral,phokoje - serule 220kv line cb l35,phokoje – serule,Transmission,Central,medium,sustained,2024-11-22,21:23,False,,2024,11
2024-11-22,21:23,145/24,Phokoje – Serule,Serule - Phokoje 220kV Line CB L95,220,Transmission,Central,Cloudy,21:55,0.53,SCADA/D. Sekgatlhola,Blue phase to neutral,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-22,2024-11-22,21:23,1900-01-01 21:23:00,clock,21:55,1900-01-01 21:55:00,clock,2024-11-22 21:23:00,2024-11-22 21:55:00,0.5333333333333333,0.53,220.0,cloudy,d. sekgatlhola,blue phase to neutral,serule - phokoje 220kv line cb l95,phokoje – serule,Transmission,Central,high,permanent,2024-11-22,21:23,False,,2024,11
2024-11-24,00:41,147/24,Morupule B,Morupule B Unit 4,Misc,Transmission,Central,Cloudy,01:08,0.45,SCADA,PA Fluctuations,November,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-24,2024-11-24,00:41,1900-01-01 00:41:00,clock,01:08,1900-01-01 01:08:00,clock,2024-11-24 00:41:00,2024-11-24 01:08:00,0.45,0.45,,cloudy,scada,pa fluctuations,morupule b unit 4,morupule b,Transmission,Central,medium,sustained,2024-11-24,00:41,False,,2024,11
2024-11-24,01:36,148/24,Makoba – Legotlhwane,Makoba - Legotlhwane 132kV Line CB 105,132,Transmission,North,Cloudy,01:39,0.05,SCADA,3ph T + L/O; Load loss (2.5 MW),November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-24,2024-11-24,01:36,1900-01-01 01:36:00,clock,01:39,1900-01-01 01:39:00,clock,2024-11-24 01:36:00,2024-11-24 01:39:00,0.05,0.05,132.0,cloudy,scada,3ph t + l/o; load loss (2.5 mw),makoba - legotlhwane 132kv line cb 105,makoba – legotlhwane,Transmission,North,low,transient,2024-11-24,01:36,False,,2024,11
2024-11-24,18:21,150/24,Rakola – Molepolole,Rakola - Molepolole 132kV CB 205,132,Transmission,South,Cloudy,18:23,0.03,SCADA /Sekgatlhola,3ph T + L/O,November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-24,2024-11-24,18:21,1900-01-01 18:21:00,clock,18:23,1900-01-01 18:23:00,clock,2024-11-24 18:21:00,2024-11-24 18:23:00,0.03333333333333333,0.03,132.0,cloudy,sekgatlhola,3ph t + l/o,rakola - molepolole 132kv cb 205,rakola – molepolole,Transmission,South,low,transient,2024-11-24,18:21,False,,2024,11
2024-11-24,20:16,152/24,Phokoje – Insukamini,Phokoje - Insukamini 400kV Line CB 2L5,400,Transmission,Central,Cloudy,21:21,1.08,SCADA,3ph T + L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-24,2024-11-24,20:16,1900-01-01 20:16:00,clock,21:21,1900-01-01 21:21:00,clock,2024-11-24 20:16:00,2024-11-24 21:21:00,1.0833333333333333,1.08,400.0,cloudy,scada,3ph t + l/o,phokoje - insukamini 400kv line cb 2l5,phokoje – insukamini,Transmission,Central,high,permanent,2024-11-24,20:16,False,,2024,11
2024-11-24,20:16,152/24,Phokoje – Insukamini,Insukamini - Phokoje 400kV line,400,Transmission,Central,Cloudy,21:35,1.32,SCADA,3ph T + L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-24,2024-11-24,20:16,1900-01-01 20:16:00,clock,21:35,1900-01-01 21:35:00,clock,2024-11-24 20:16:00,2024-11-24 21:35:00,1.3166666666666667,1.32,400.0,cloudy,scada,3ph t + l/o,insukamini - phokoje 400kv line,phokoje – insukamini,Transmission,Central,high,permanent,2024-11-24,20:16,False,,2024,11
2024-11-26,14:57,159/24,Makoba – Samochima,Samochima - Makoba 132kV line CB 305,132,Transmission,North,Rain & Thunder,14:58,0.02,SCADA/Rasefako,3ph T + L/O; Load loss (2.4 MW),November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-26,2024-11-26,14:57,1900-01-01 14:57:00,clock,14:58,1900-01-01 14:58:00,clock,2024-11-26 14:57:00,2024-11-26 14:58:00,0.016666666666666666,0.02,132.0,rainy/stormy,rasefako,3ph t + l/o; load loss (2.4 mw),samochima - makoba 132kv line cb 305,makoba – samochima,Transmission,North,low,transient,2024-11-26,14:57,False,,2024,11
2024-11-26,18:59,120/24,Phokoje – Insukamini,Phokoje - Insukamini 400kV line CB 2L5,400,Transmission,North,Clear,20:23,1.4,SCADA,3ph T + L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-26,2024-11-26,18:59,1900-01-01 18:59:00,clock,20:23,1900-01-01 20:23:00,clock,2024-11-26 18:59:00,2024-11-26 20:23:00,1.4,1.4,400.0,clear,scada,3ph t + l/o,phokoje - insukamini 400kv line cb 2l5,phokoje – insukamini,Transmission,North,high,permanent,2024-11-26,18:59,False,,2024,11
2024-11-26,18:59,120/24,Phokoje – Insukamini,Insukamini - Phokoje 400kV line,400,Transmission,North,Clear,NIL,0.0,ZESA,3ph T + L/O,November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-26,2024-11-26,18:59,1900-01-01 18:59:00,clock,,,missing,2024-11-26 18:59:00,,,0.0,400.0,clear,zesa,3ph t + l/o,insukamini - phokoje 400kv line,phokoje – insukamini,Transmission,North,low,transient,2024-11-26,18:59,False,,2024,11
2024-11-26,19:32,120/24,Phokoje – Selebi-Phikwe,Phokoje - Selebi-Phikwe 220kV line CB L25,220,Transmission,Central,Clear,20:15,0.72,SCADA/Likokoto,3ph T + L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-26,2024-11-26,19:32,1900-01-01 19:32:00,clock,20:15,1900-01-01 20:15:00,clock,2024-11-26 19:32:00,2024-11-26 20:15:00,0.7166666666666667,0.72,220.0,clear,likokoto,3ph t + l/o,phokoje - selebi-phikwe 220kv line cb l25,phokoje – selebi-phikwe,Transmission,Central,high,permanent,2024-11-26,19:32,False,,2024,11
2024-11-26,19:32,120/24,Phokoje – Selebi-Phikwe,Selebi-Phikwe - Phokoje 220kV line CB L15,220,Transmission,Central,Clear,20:15,0.72,SCADA/Ntoko,3ph T + L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-26,2024-11-26,19:32,1900-01-01 19:32:00,clock,20:15,1900-01-01 20:15:00,clock,2024-11-26 19:32:00,2024-11-26 20:15:00,0.7166666666666667,0.72,220.0,clear,ntoko,3ph t + l/o,selebi-phikwe - phokoje 220kv line cb l15,phokoje – selebi-phikwe,Transmission,Central,high,permanent,2024-11-26,19:32,False,,2024,11
2024-11-27,14:55,131/24,Dukwi – Sua Pan,Dukwi - Sua Pan 132kV line CB 305,132,Transmission,North,Cloudy,14:56,0.02,SCADA,3ph T + L/O; Load loss (4 MW),November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-27,2024-11-27,14:55,1900-01-01 14:55:00,clock,14:56,1900-01-01 14:56:00,clock,2024-11-27 14:55:00,2024-11-27 14:56:00,0.016666666666666666,0.02,132.0,cloudy,scada,3ph t + l/o; load loss (4 mw),dukwi - sua pan 132kv line cb 305,dukwi – sua pan,Transmission,North,low,transient,2024-11-27,14:55,False,,2024,11
2024-11-27,23:13,121/24,Dukwi – Mowana,Dukwi - Mowana 132kV line CB 205,132,Transmission,North,Cloudy & Windy,05:28:00,6.25,Molefhi,3ph T + L/O; Load loss (3 MW),November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-27,2024-11-27,23:13,1900-01-01 23:13:00,clock,05:28:00,2026-03-19 05:28:00,clock,2024-11-27 23:13:00,2024-11-28 05:28:00,6.25,6.25,132.0,cloudy,molefhi,3ph t + l/o; load loss (3 mw),dukwi - mowana 132kv line cb 205,dukwi – mowana,Transmission,North,high,permanent,2024-11-27,23:13,False,,2024,11
2024-11-08,13:32,125/24,Serule – Orapa 2,Serule - Orapa 2 220kV line CB L15,220,Transmission,North,Cloudy,13:35,0.05,SCADA,3 Ph T+L/O,November,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-08,2024-11-08,13:32,1900-01-01 13:32:00,clock,13:35,1900-01-01 13:35:00,clock,2024-11-08 13:32:00,2024-11-08 13:35:00,0.05,0.05,220.0,cloudy,scada,3 ph t+l/o,serule - orapa 2 220kv line cb l15,serule – orapa 2,Transmission,North,low,transient,2024-11-08,13:32,False,,2024,11
2024-11-08,13:32,125/24,Orapa 2 – Serule,Orapa 2 - Serule 220kV line CB L15,220,Transmission,North,Cloudy,14:25,0.88,Tsenang,3 Ph T+L/O,November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-08,2024-11-08,13:32,1900-01-01 13:32:00,clock,14:25,1900-01-01 14:25:00,clock,2024-11-08 13:32:00,2024-11-08 14:25:00,0.8833333333333333,0.88,220.0,cloudy,tsenang,3 ph t+l/o,orapa 2 - serule 220kv line cb l15,orapa 2 – serule,Transmission,North,high,permanent,2024-11-08,13:32,False,,2024,11
2024-11-12,06:30,139/24,S-Phikwe (Bobonong 66kV),220/66kV T6: HV CB H60 & LV CB 110,132,Transmission,South,Clear,11:38,5.13,SCADA/Galetshetse,TX restored after CSS removed shield wire on Bobonong 66kV line; Load loss (9 MW),November,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-11-12,2024-11-12,06:30,1900-01-01 06:30:00,clock,11:38,1900-01-01 11:38:00,clock,2024-11-12 06:30:00,2024-11-12 11:38:00,5.133333333333334,5.13,132.0,clear,galetshetse,tx restored after css removed shield wire on bobonong 66kv line; load loss (9 mw),220/66kv t6: hv cb h60 & lv cb 110,s-phikwe (bobonong 66kv),Transmission,South,high,permanent,2024-11-12,06:30,False,,2024,11
2024-12-01,15:38,161/24,S/Phikwe – Phokoje 2,S/Phikwe - Phokoje 2 220kV Line CB L15,220,Transmission,South,Clear,20:08,4.5,SCADA / Likokotlo,"O/C; Load loss to S/Phikwe, WUC, BCL (25 MW)",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-01,2024-12-01,15:38,1900-01-01 15:38:00,clock,20:08,1900-01-01 20:08:00,clock,2024-12-01 15:38:00,2024-12-01 20:08:00,4.5,4.5,220.0,clear,likokotlo,"o/c; load loss to s/phikwe, wuc, bcl (25 mw)",s/phikwe - phokoje 2 220kv line cb l15,s/phikwe – phokoje 2,Transmission,South,high,permanent,2024-12-01,15:38,False,,2024,12
2024-12-01,15:38,161/24,Phokoje – S/Phikwe 2,Phokoje - S/Phikwe 2 220kV Line CB L45,220,Transmission,South,Clear,20:11,4.55,SCADA / Likokotlo,Did not trip initially; later closed,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-01,2024-12-01,15:38,1900-01-01 15:38:00,clock,20:11,1900-01-01 20:11:00,clock,2024-12-01 15:38:00,2024-12-01 20:11:00,4.55,4.55,220.0,clear,likokotlo,did not trip initially; later closed,phokoje - s/phikwe 2 220kv line cb l45,phokoje – s/phikwe 2,Transmission,South,high,permanent,2024-12-01,15:38,False,,2024,12
2024-12-01,15:38,161/24,S/Phikwe,S/Phikwe 220/11kV Transformer 1 HV CB H20,220,Transmission,South,Clear,20:09,4.52,SCADA / Likokotlo,"REF Start, Master trip",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-01,2024-12-01,15:38,1900-01-01 15:38:00,clock,20:09,1900-01-01 20:09:00,clock,2024-12-01 15:38:00,2024-12-01 20:09:00,4.516666666666667,4.52,220.0,clear,likokotlo,"ref start, master trip",s/phikwe 220/11kv transformer 1 hv cb h20,s/phikwe,Transmission,South,high,permanent,2024-12-01,15:38,False,,2024,12
2024-12-01,15:38,161/24,S/Phikwe,S/Phikwe 220/11kV Transformer 3 HV CB H30,220,Transmission,South,Clear,20:11,4.55,SCADA / Likokotlo,REF Start,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-01,2024-12-01,15:38,1900-01-01 15:38:00,clock,20:11,1900-01-01 20:11:00,clock,2024-12-01 15:38:00,2024-12-01 20:11:00,4.55,4.55,220.0,clear,likokotlo,ref start,s/phikwe 220/11kv transformer 3 hv cb h30,s/phikwe,Transmission,South,high,permanent,2024-12-01,15:38,False,,2024,12
2024-12-01,15:38,161/24,S/Phikwe,S/Phikwe 220/66kV Transformer 5 HV CB H50,220,Transmission,South,Clear,20:10,4.53,SCADA / Likokotlo,HV O/C & E/F trip,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-01,2024-12-01,15:38,1900-01-01 15:38:00,clock,20:10,1900-01-01 20:10:00,clock,2024-12-01 15:38:00,2024-12-01 20:10:00,4.533333333333333,4.53,220.0,clear,likokotlo,hv o/c & e/f trip,s/phikwe 220/66kv transformer 5 hv cb h50,s/phikwe,Transmission,South,high,permanent,2024-12-01,15:38,False,,2024,12
2024-12-01,15:38,161/24,S/Phikwe,S/Phikwe 220/66kV Transformer 6 HV CB H60,220,Transmission,South,Clear,20:09,4.52,SCADA / Likokotlo,"REF harmonic block, Inter trip receive",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-01,2024-12-01,15:38,1900-01-01 15:38:00,clock,20:09,1900-01-01 20:09:00,clock,2024-12-01 15:38:00,2024-12-01 20:09:00,4.516666666666667,4.52,220.0,clear,likokotlo,"ref harmonic block, inter trip receive",s/phikwe 220/66kv transformer 6 hv cb h60,s/phikwe,Transmission,South,high,permanent,2024-12-01,15:38,False,,2024,12
2024-12-03,08:42,162/24,Phokoje – Serule,Phokoje - Serule 220kV line CB L55,220,Transmission,Central,Clear,08:48,0.1,SCADA,3ph T + L/O,December,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-03,2024-12-03,08:42,1900-01-01 08:42:00,clock,08:48,1900-01-01 08:48:00,clock,2024-12-03 08:42:00,2024-12-03 08:48:00,0.1,0.1,220.0,clear,scada,3ph t + l/o,phokoje - serule 220kv line cb l55,phokoje – serule,Transmission,Central,medium,sustained,2024-12-03,08:42,False,,2024,12
2024-12-03,08:42,162/24,Serule – Phokoje,Serule - Phokoje 220kV line CB L65,220,Transmission,Central,Clear,08:48,0.1,SCADA,3ph T + L/O,December,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-03,2024-12-03,08:42,1900-01-01 08:42:00,clock,08:48,1900-01-01 08:48:00,clock,2024-12-03 08:42:00,2024-12-03 08:48:00,0.1,0.1,220.0,clear,scada,3ph t + l/o,serule - phokoje 220kv line cb l65,serule – phokoje,Transmission,Central,medium,sustained,2024-12-03,08:42,False,,2024,12
2024-12-06,02:18,163/24,S/Phikwe – Phokoje 2,S/Phikwe - Phokoje 2 220kV Line CB L15,220,Transmission,Central,Clear,03:26,1.13,SCADA / Likokotlo,"Zone 1, Phase C-G, SOTF; 3ph Trip+L/O",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-06,2024-12-06,02:18,1900-01-01 02:18:00,clock,03:26,1900-01-01 03:26:00,clock,2024-12-06 02:18:00,2024-12-06 03:26:00,1.1333333333333333,1.13,220.0,clear,likokotlo,"zone 1, phase c-g, sotf; 3ph trip+l/o",s/phikwe - phokoje 2 220kv line cb l15,s/phikwe – phokoje 2,Transmission,Central,high,permanent,2024-12-06,02:18,False,,2024,12
2024-12-06,02:18,163/24,S/Phikwe,S/Phikwe 220/66kV Transformer 5 HV CB H50,220,Transmission,Central,Clear,04:12,1.9,SCADA / Boiditswe,—,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-06,2024-12-06,02:18,1900-01-01 02:18:00,clock,04:12,1900-01-01 04:12:00,clock,2024-12-06 02:18:00,2024-12-06 04:12:00,1.9,1.9,220.0,clear,boiditswe,—,s/phikwe 220/66kv transformer 5 hv cb h50,s/phikwe,Transmission,Central,high,permanent,2024-12-06,02:18,False,,2024,12
2024-12-06,02:18,163/24,S/Phikwe,S/Phikwe 220/66kV Transformer 6 HV CB H60,220,Transmission,Central,Clear,07:18,5.0,SCADA / Boiditswe,—,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-06,2024-12-06,02:18,1900-01-01 02:18:00,clock,07:18,1900-01-01 07:18:00,clock,2024-12-06 02:18:00,2024-12-06 07:18:00,5.0,5.0,220.0,clear,boiditswe,—,s/phikwe 220/66kv transformer 6 hv cb h60,s/phikwe,Transmission,Central,high,permanent,2024-12-06,02:18,False,,2024,12
2024-12-10,16:08,165/24,Ramotswa – Woodhall,Ramotswa - Woodhall 132kV Line CB 105,132,Transmission,South,Cloudy,16:09,0.02,SCADA / Kaloso,3ph trip + L/O,December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-10,2024-12-10,16:08,1900-01-01 16:08:00,clock,16:09,1900-01-01 16:09:00,clock,2024-12-10 16:08:00,2024-12-10 16:09:00,0.016666666666666666,0.02,132.0,cloudy,kaloso,3ph trip + l/o,ramotswa - woodhall 132kv line cb 105,ramotswa – woodhall,Transmission,South,low,transient,2024-12-10,16:08,False,,2024,12
2024-12-10,18:02,167/24,Segs – Dwaarsberg,Segs - Dwaarsberg 132kV Line CB 905,132,Transmission,South,Clear,18:18,0.27,SCADA,3ph trip + L/O,December,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-10,2024-12-10,18:02,1900-01-01 18:02:00,clock,18:18,1900-01-01 18:18:00,clock,2024-12-10 18:02:00,2024-12-10 18:18:00,0.26666666666666666,0.27,132.0,clear,scada,3ph trip + l/o,segs - dwaarsberg 132kv line cb 905,segs – dwaarsberg,Transmission,South,medium,sustained,2024-12-10,18:02,False,,2024,12
2024-12-10,18:02,167/24,Gabsouth – Spitskop,Gabsouth - Spitskop 132kV Line CB 505,132,Transmission,South,Clear,19:17,1.25,SCADA / Rapelang,3ph trip + L/O,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-10,2024-12-10,18:02,1900-01-01 18:02:00,clock,19:17,1900-01-01 19:17:00,clock,2024-12-10 18:02:00,2024-12-10 19:17:00,1.25,1.25,132.0,clear,rapelang,3ph trip + l/o,gabsouth - spitskop 132kv line cb 505,gabsouth – spitskop,Transmission,South,high,permanent,2024-12-10,18:02,False,,2024,12
2024-12-10,22:35,166/24,Maun,Maun 132/11kV T1 LV CB 1TO,132,Transmission,North/West,Clear,23:57,1.37,SCADA / Rasefako,Due to CSS feeders,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-10,2024-12-10,22:35,1900-01-01 22:35:00,clock,23:57,1900-01-01 23:57:00,clock,2024-12-10 22:35:00,2024-12-10 23:57:00,1.3666666666666667,1.37,132.0,clear,rasefako,due to css feeders,maun 132/11kv t1 lv cb 1to,maun,Transmission,North/West,high,permanent,2024-12-10,22:35,False,,2024,12
2024-12-13,06:53,070/24,Morupule A – Isang,Morupule A - Isang 220kV line CB 1L5,220,Transmission,North/South,Clear,06:57,0.07,SCADA,3ph T + L/O,December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-13,2024-12-13,06:53,1900-01-01 06:53:00,clock,06:57,1900-01-01 06:57:00,clock,2024-12-13 06:53:00,2024-12-13 06:57:00,0.06666666666666667,0.07,220.0,clear,scada,3ph t + l/o,morupule a - isang 220kv line cb 1l5,morupule a – isang,Transmission,North/South,low,transient,2024-12-13,06:53,False,,2024,12
2024-12-13,06:53,070/24,Isang – Morupule A,Isang - Morupule A 220kV line CB 1L5,220,Transmission,North/South,Clear,06:57,0.07,SCADA,3ph T + L/O,December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-13,2024-12-13,06:53,1900-01-01 06:53:00,clock,06:57,1900-01-01 06:57:00,clock,2024-12-13 06:53:00,2024-12-13 06:57:00,0.06666666666666667,0.07,220.0,clear,scada,3ph t + l/o,isang - morupule a 220kv line cb 1l5,isang – morupule a,Transmission,North/South,low,transient,2024-12-13,06:53,False,,2024,12
2024-12-13,20:22,170/24,Phokoje – Insukamini,Phokoje - Insukamini 400kV Line CB 2L5,400,Transmission,Central,Cloudy,20:29,0.12,SCADA,3ph T + L/O; Z1 operated,December,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-13,2024-12-13,20:22,1900-01-01 20:22:00,clock,20:29,1900-01-01 20:29:00,clock,2024-12-13 20:22:00,2024-12-13 20:29:00,0.11666666666666667,0.12,400.0,cloudy,scada,3ph t + l/o; z1 operated,phokoje - insukamini 400kv line cb 2l5,phokoje – insukamini,Transmission,Central,medium,sustained,2024-12-13,20:22,False,,2024,12
2024-12-13,20:22,170/24,Insukamini – Phokoje,Insukamini - Phokoje 400kV Line CB 2L5,400,Transmission,Central,Cloudy,21:00,0.63,SCADA,3ph T + L/O,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-13,2024-12-13,20:22,1900-01-01 20:22:00,clock,21:00,1900-01-01 21:00:00,clock,2024-12-13 20:22:00,2024-12-13 21:00:00,0.6333333333333333,0.63,400.0,cloudy,scada,3ph t + l/o,insukamini - phokoje 400kv line cb 2l5,insukamini – phokoje,Transmission,Central,high,permanent,2024-12-13,20:22,False,,2024,12
2024-12-15,17:37,172/24,Jwaneng – Thamaga,Jwaneng - Thamaga 132kV Line 1 CB 105,132,Transmission,South,Rainy,17:37,0.0,SCADA,3Ph trip +ARC; No load loss,December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-15,2024-12-15,17:37,1900-01-01 17:37:00,clock,17:37,1900-01-01 17:37:00,clock,2024-12-15 17:37:00,2024-12-15 17:37:00,0.0,0.0,132.0,rainy/stormy,scada,3ph trip +arc; no load loss,jwaneng - thamaga 132kv line 1 cb 105,jwaneng – thamaga,Transmission,South,low,transient,2024-12-15,17:37,False,,2024,12
2024-12-16,07:43,074/24,Morupule A – Serule,Morupule A - Serule 220kV line CB L55,220,Transmission,Central,Cloudy,08:58,1.25,SCADA / Moalosi,"3ph T + L/O; Z1, Z2 trips; Distance to fault = 21.71 km; Spring found discharged",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-16,2024-12-16,07:43,1900-01-01 07:43:00,clock,08:58,1900-01-01 08:58:00,clock,2024-12-16 07:43:00,2024-12-16 08:58:00,1.25,1.25,220.0,cloudy,moalosi,"3ph t + l/o; z1, z2 trips; distance to fault = 21.71 km; spring found discharged",morupule a - serule 220kv line cb l55,morupule a – serule,Transmission,Central,high,permanent,2024-12-16,07:43,False,,2024,12
2024-12-16,07:43,074/24,Serule – Morupule A,Serule - Morupule A 220kV line CB L65,220,Transmission,Central,Cloudy,08:59,1.27,SCADA / Sekgatlhola,3ph T + L/O,December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-16,2024-12-16,07:43,1900-01-01 07:43:00,clock,08:59,1900-01-01 08:59:00,clock,2024-12-16 07:43:00,2024-12-16 08:59:00,1.2666666666666666,1.27,220.0,cloudy,sekgatlhola,3ph t + l/o,serule - morupule a 220kv line cb l65,serule – morupule a,Transmission,Central,high,permanent,2024-12-16,07:43,False,,2024,12
2024-12-16,14:15,075/24,Francistown Main – Dukwe,Francistown Main - Dukwe 132kV line CB 205,132,Transmission,North,Cloudy,14:15,0.0,SCADA / Chabalala,3ph trip + ARC; Zone 1; Distance to fault = 43.1 km; No load loss,December,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-16,2024-12-16,14:15,1900-01-01 14:15:00,clock,14:15,1900-01-01 14:15:00,clock,2024-12-16 14:15:00,2024-12-16 14:15:00,0.0,0.0,132.0,cloudy,chabalala,3ph trip + arc; zone 1; distance to fault = 43.1 km; no load loss,francistown main - dukwe 132kv line cb 205,francistown main – dukwe,Transmission,North,low,transient,2024-12-16,14:15,False,,2024,12
2024-12-17,22:36,174/24,Orapa 2,Orapa 2 220/33kV Transformer 1 HV CB H10,220,Transmission,North,Rainy,05:10,6.57,SCADA / Tsenang,"Load loss to Debswana; Mine Feeder 1 tripped on O/C, Feeder 2 on E/F",December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-17,2024-12-17,22:36,1900-01-01 22:36:00,clock,05:10,1900-01-01 05:10:00,clock,2024-12-17 22:36:00,2024-12-18 05:10:00,6.566666666666666,6.57,220.0,rainy/stormy,tsenang,"load loss to debswana; mine feeder 1 tripped on o/c, feeder 2 on e/f",orapa 2 220/33kv transformer 1 hv cb h10,orapa 2,Transmission,North,high,permanent,2024-12-17,22:36,False,,2024,12
2024-12-20,15:16,180/24,Mawana – Maun,Mawana - Maun 132kV line CB 305,132,Transmission,North,Rainy,15:48,0.53,SCADA / Mosala,3ph T + L/O; Load loss to Maun Substation (10.9 MW),December,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-20,2024-12-20,15:16,1900-01-01 15:16:00,clock,15:48,1900-01-01 15:48:00,clock,2024-12-20 15:16:00,2024-12-20 15:48:00,0.5333333333333333,0.53,132.0,rainy/stormy,mosala,3ph t + l/o; load loss to maun substation (10.9 mw),mawana - maun 132kv line cb 305,mawana – maun,Transmission,North,high,permanent,2024-12-20,15:16,False,,2024,12
2024-12-20,15:16,180/24,Maun – Mawana,Maun - Mawana 132kV line CB 105,132,Transmission,North,Rainy,15:27,0.18,SCADA / Mosala,3ph T + L/O,December,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-20,2024-12-20,15:16,1900-01-01 15:16:00,clock,15:27,1900-01-01 15:27:00,clock,2024-12-20 15:16:00,2024-12-20 15:27:00,0.18333333333333332,0.18,132.0,rainy/stormy,mosala,3ph t + l/o,maun - mawana 132kv line cb 105,maun – mawana,Transmission,North,medium,sustained,2024-12-20,15:16,False,,2024,12
2024-12-23,03:20,182/24,Morupule B – Isang,Morupule B - Isang 400kV line CB 1L5,400,Transmission,North/South,Rainy,03:26,0.1,SCADA / Galetshetse,3ph T + L/O,December,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2024-12-23,2024-12-23,03:20,1900-01-01 03:20:00,clock,03:26,1900-01-01 03:26:00,clock,2024-12-23 03:20:00,2024-12-23 03:26:00,0.1,0.1,400.0,rainy/stormy,galetshetse,3ph t + l/o,morupule b - isang 400kv line cb 1l5,morupule b – isang,Transmission,North/South,medium,sustained,2024-12-23,03:20,False,,2024,12
