date_raw,trip_time_raw,fault_no,location_town,apparatus_tripped,voltage_level_kv,system_type,substation_area,weather_raw,time_reclosed_raw,downtime_hours_raw,reported_by_raw,comments_raw,month_raw,severity_raw,fault_type_raw,source_name,source_file,date_text,event_date,trip_time_text,trip_time_parsed,trip_time_status,time_reclosed_text,time_reclosed_parsed,time_reclosed_status,trip_datetime,reclose_datetime,reclose_delay_hours,downtime_hours,voltage_level_kv_num,weather_clean,reported_by_clean,comments_clean,apparatus_clean,location_clean,system_type_clean,substation_area_clean,severity_clean,fault_type_clean,event_date_key,trip_time_key,is_chrono_anomaly,anomaly_reason,event_year,event_month
2025-03-10 00:00:00,03:12:00,079/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Clear,05:55:00,2.72,SCADA / Kaloso,"Blue phase Impedance trip, Carrier Aided trip, Permissive trip S/R",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-10 00:00:00,2025-10-03,03:12:00,2026-03-19 03:12:00,clock,05:55:00,2026-03-19 05:55:00,clock,2025-10-03 03:12:00,2025-10-03 05:55:00,2.716666666666667,2.72,400.0,clear,kaloso,"blue phase impedance trip, carrier aided trip, permissive trip s/r",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,high,permanent,2025-10-03,03:12,False,,2025,10
2025-03-13 00:00:00,13:01:00,078/25,Francistown,Francistown 220/11kV TX 1B HV CB H20,220,Transmission,North,Cloudy,14:12:00,1.18,SCADA / Chaiwilani,"F/town, 220/11kV TX 1B HV side",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,13:01:00,2026-03-19 13:01:00,clock,14:12:00,2026-03-19 14:12:00,clock,2025-03-13 13:01:00,2025-03-13 14:12:00,1.1833333333333333,1.18,220.0,cloudy,chaiwilani,"f/town, 220/11kv tx 1b hv side",francistown 220/11kv tx 1b hv cb h20,francistown,Transmission,North,high,permanent,2025-03-13,13:01,False,,2025,3
2025-03-13 00:00:00,13:01:00,078/25,Hydromet – Francistown 220kV line,Hydromet - Francistown 220kV Line CB L25,220,Transmission,North,Cloudy,14:47:00,1.77,SCADA / Moreetsi,"Backup trip, O/C to ground",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,13:01:00,2026-03-19 13:01:00,clock,14:47:00,2026-03-19 14:47:00,clock,2025-03-13 13:01:00,2025-03-13 14:47:00,1.7666666666666666,1.77,220.0,cloudy,moreetsi,"backup trip, o/c to ground",hydromet - francistown 220kv line cb l25,hydromet – francistown 220kv line,Transmission,North,high,permanent,2025-03-13,13:01,False,,2025,3
2025-03-13 00:00:00,13:01:00,078/25,Morupule A – Serule 220kV line,Morupule A - Serule 220kV Line CB (unspecified),220,Transmission,North,Cloudy,14:25:00,1.4,SCADA / Moalosi,"Main 1 trip, 21L trip, DTT, Zone 1 trip; Distance to fault: 79.56 km",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,13:01:00,2026-03-19 13:01:00,clock,14:25:00,2026-03-19 14:25:00,clock,2025-03-13 13:01:00,2025-03-13 14:25:00,1.4,1.4,220.0,cloudy,moalosi,"main 1 trip, 21l trip, dtt, zone 1 trip; distance to fault: 79.56 km",morupule a - serule 220kv line cb (unspecified),morupule a – serule 220kv line,Transmission,North,high,permanent,2025-03-13,13:01,False,,2025,3
2025-03-13 00:00:00,13:01:00,078/25,Serule – Morupule 220kV line,Serule - Morupule 220kV Line CB (unspecified),220,Transmission,North,Cloudy,14:25:00,1.4,SCADA / Sekgatlhola,3-phase trip + Lockout,March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,13:01:00,2026-03-19 13:01:00,clock,14:25:00,2026-03-19 14:25:00,clock,2025-03-13 13:01:00,2025-03-13 14:25:00,1.4,1.4,220.0,cloudy,sekgatlhola,3-phase trip + lockout,serule - morupule 220kv line cb (unspecified),serule – morupule 220kv line,Transmission,North,high,permanent,2025-03-13,13:01,False,,2025,3
2025-03-13 00:00:00,14:35:00,078/25,Lobatse – Mmakgodumo 132kV line,Lobatse - Mmakgodumo 132kV Line CB 205,132,Transmission,South,Rainy,14:36:00,0.02,SCADA,"Current Diff, White phase Impedance E/F; 3Ph trip + L/O",March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,14:35:00,2026-03-19 14:35:00,clock,14:36:00,2026-03-19 14:36:00,clock,2025-03-13 14:35:00,2025-03-13 14:36:00,0.016666666666666666,0.02,132.0,rainy/stormy,scada,"current diff, white phase impedance e/f; 3ph trip + l/o",lobatse - mmakgodumo 132kv line cb 205,lobatse – mmakgodumo 132kv line,Transmission,South,low,transient,2025-03-13,14:35,False,,2025,3
2025-03-13 00:00:00,14:35:00,078/25,Mmakgodumo – Lobatse 132kV line,Mmakgodumo - Lobatse 132kV Line CB 205,132,Transmission,South,Rainy,14:36:00,0.02,SCADA,3Ph trip + L/O,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,14:35:00,2026-03-19 14:35:00,clock,14:36:00,2026-03-19 14:36:00,clock,2025-03-13 14:35:00,2025-03-13 14:36:00,0.016666666666666666,0.02,132.0,rainy/stormy,scada,3ph trip + l/o,mmakgodumo - lobatse 132kv line cb 205,mmakgodumo – lobatse 132kv line,Transmission,South,low,transient,2025-03-13,14:35,False,,2025,3
2025-03-13 00:00:00,21:33:00,079/25,Motheo – Motheo Mine 132kV line,Motheo - Motheo Mine 132kV Line CB 305,132,Transmission,North West,Clear,21:41:00,0.13,SCADA / Kahona,"Red, White and Blue TCS operated",March,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,21:33:00,2026-03-19 21:33:00,clock,21:41:00,2026-03-19 21:41:00,clock,2025-03-13 21:33:00,2025-03-13 21:41:00,0.13333333333333333,0.13,132.0,clear,kahona,"red, white and blue tcs operated",motheo - motheo mine 132kv line cb 305,motheo – motheo mine 132kv line,Transmission,North West,medium,sustained,2025-03-13,21:33,False,,2025,3
2025-03-13 00:00:00,21:33:00,079/25,Ghanzi – Motheo 132kV line,Ghanzi - Motheo 132kV Line CB 205,132,Transmission,North West,Clear,21:44:00,0.18,SCADA,"Main 1 protection trip L1, L2, L3. General trip",March,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,21:33:00,2026-03-19 21:33:00,clock,21:44:00,2026-03-19 21:44:00,clock,2025-03-13 21:33:00,2025-03-13 21:44:00,0.18333333333333332,0.18,132.0,clear,scada,"main 1 protection trip l1, l2, l3. general trip",ghanzi - motheo 132kv line cb 205,ghanzi – motheo 132kv line,Transmission,North West,medium,sustained,2025-03-13,21:33,False,,2025,3
2025-03-13 00:00:00,21:40:00,080/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Clear,23:42:00,2.03,SCADA / Moalosi,"Main A & B: trip, general trip, Z-trip; Fault loop L3-N; Distance to fault 126.71 km",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,21:40:00,2026-03-19 21:40:00,clock,23:42:00,2026-03-19 23:42:00,clock,2025-03-13 21:40:00,2025-03-13 23:42:00,2.033333333333333,2.03,400.0,clear,moalosi,"main a & b: trip, general trip, z-trip; fault loop l3-n; distance to fault 126.71 km",morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,high,permanent,2025-03-13,21:40,False,,2025,3
2025-03-13 00:00:00,21:40:00,080/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Clear,23:43:00,2.05,SCADA / Galetshetse,"Main 1: 3ph trip, Carrier Aided trip, fault loop L3-N, distance to fault 58.81 km",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,21:40:00,2026-03-19 21:40:00,clock,23:43:00,2026-03-19 23:43:00,clock,2025-03-13 21:40:00,2025-03-13 23:43:00,2.05,2.05,400.0,clear,galetshetse,"main 1: 3ph trip, carrier aided trip, fault loop l3-n, distance to fault 58.81 km",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,high,permanent,2025-03-13,21:40,False,,2025,3
2025-03-13 00:00:00,23:03:00,081/25,Motheo – Motheo Mine 132kV line,Motheo - Motheo Mine 132kV Line CB 305,132,Transmission,North West,Clear,23:07:00,0.07,SCADA / Kahona,"Red, White and Blue TCS operated",March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,23:03:00,2026-03-19 23:03:00,clock,23:07:00,2026-03-19 23:07:00,clock,2025-03-13 23:03:00,2025-03-13 23:07:00,0.06666666666666667,0.07,132.0,clear,kahona,"red, white and blue tcs operated",motheo - motheo mine 132kv line cb 305,motheo – motheo mine 132kv line,Transmission,North West,low,transient,2025-03-13,23:03,False,,2025,3
2025-03-13 00:00:00,23:03:00,081/25,Ghanzi – Motheo 132kV line,Ghanzi - Motheo 132kV Line CB 205,132,Transmission,North West,Clear,23:07:00,0.07,SCADA,"Main 1 protection trip L1, L2, L3. General trip",March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-13 00:00:00,2025-03-13,23:03:00,2026-03-19 23:03:00,clock,23:07:00,2026-03-19 23:07:00,clock,2025-03-13 23:03:00,2025-03-13 23:07:00,0.06666666666666667,0.07,132.0,clear,scada,"main 1 protection trip l1, l2, l3. general trip",ghanzi - motheo 132kv line cb 205,ghanzi – motheo 132kv line,Transmission,North West,low,transient,2025-03-13,23:03,False,,2025,3
2025-03-16 00:00:00,13:54:00,85/25,Gabsouth,Gabsouth 132/11kV Tx 2 HV CB 310,132,Transmission,South,Clear,16:06:00,2.2,SCADA / K. Kaloso,"Main 1 and 2 DIFF trip operated, REF operated",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-16 00:00:00,2025-03-16,13:54:00,2026-03-19 13:54:00,clock,16:06:00,2026-03-19 16:06:00,clock,2025-03-16 13:54:00,2025-03-16 16:06:00,2.2,2.2,132.0,clear,k. kaloso,"main 1 and 2 diff trip operated, ref operated",gabsouth 132/11kv tx 2 hv cb 310,gabsouth,Transmission,South,high,permanent,2025-03-16,13:54,False,,2025,3
2025-03-16 00:00:00,13:54:00,85/25,Gabsouth,Gabsouth 132/11kV Tx 2 LV CB 2HO,132,Transmission,South,Clear,16:06:00,2.2,SCADA / K. Kaloso,"External B/UP trip operated, aster trip operated",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-16 00:00:00,2025-03-16,13:54:00,2026-03-19 13:54:00,clock,16:06:00,2026-03-19 16:06:00,clock,2025-03-16 13:54:00,2025-03-16 16:06:00,2.2,2.2,132.0,clear,k. kaloso,"external b/up trip operated, aster trip operated",gabsouth 132/11kv tx 2 lv cb 2ho,gabsouth,Transmission,South,high,permanent,2025-03-16,13:54,False,,2025,3
2025-03-18 00:00:00,03:49:00,87/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Clear,04:47:00,0.97,SCADA / Moalosi,"Main A and B: Trip, General trip, ZM trip, Fault loop L1-N; Distance to fault 154.26 km",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-18 00:00:00,2025-03-18,03:49:00,2026-03-19 03:49:00,clock,04:47:00,2026-03-19 04:47:00,clock,2025-03-18 03:49:00,2025-03-18 04:47:00,0.9666666666666667,0.97,400.0,clear,moalosi,"main a and b: trip, general trip, zm trip, fault loop l1-n; distance to fault 154.26 km",morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,high,permanent,2025-03-18,03:49,False,,2025,3
2025-03-18 00:00:00,03:49:00,87/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Clear,04:47:00,0.97,SCADA / Galetshetse,"Main 1: 3ph trip, Carrier aided trip, Fault loop L1-N, Distance to fault 42.77 km",March,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-18 00:00:00,2025-03-18,03:49:00,2026-03-19 03:49:00,clock,04:47:00,2026-03-19 04:47:00,clock,2025-03-18 03:49:00,2025-03-18 04:47:00,0.9666666666666667,0.97,400.0,clear,galetshetse,"main 1: 3ph trip, carrier aided trip, fault loop l1-n, distance to fault 42.77 km",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,high,permanent,2025-03-18,03:49,False,,2025,3
2025-03-23 00:00:00,19:55:00,88/25,Phokoje – Mmadinare 220kV line,Phokoje - Mmadinare 220kV Line CB L25,220,Transmission,North,Rainy,19:59:00,0.07,SCADA,3ph trip + L/O,March,0.02,False,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-23 00:00:00,2025-03-23,19:55:00,2026-03-19 19:55:00,clock,19:59:00,2026-03-19 19:59:00,clock,2025-03-23 19:55:00,2025-03-23 19:59:00,0.06666666666666667,0.07,220.0,rainy/stormy,scada,3ph trip + l/o,phokoje - mmadinare 220kv line cb l25,phokoje – mmadinare 220kv line,Transmission,North,0.02,false,2025-03-23,19:55,False,,2025,3
2025-03-23 00:00:00,19:55:00,88/25,Serule – Phokoje 220kV line,Serule - Phokoje 220kV Line CB L35,220,Transmission,North,Rainy,19:59:00,0.07,SCADA,—,March,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-23 00:00:00,2025-03-23,19:55:00,2026-03-19 19:55:00,clock,19:59:00,2026-03-19 19:59:00,clock,2025-03-23 19:55:00,2025-03-23 19:59:00,0.06666666666666667,0.07,220.0,rainy/stormy,scada,—,serule - phokoje 220kv line cb l35,serule – phokoje 220kv line,Transmission,North,low,transient,2025-03-23,19:55,False,,2025,3
2025-03-31 00:00:00,22:57:00,092/25,Mawana – Letlhakane 400kV line,Mawana - Letlhakane 400kV Line CB 2L5,400,Transmission,North West,Normal,23:06:00,0.15,SCADA / Rasefako,"Main 1: Phase A to Ground, Ground Impedance trip; 3ph trip + L/O",March,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-31 00:00:00,2025-03-31,22:57:00,2026-03-19 22:57:00,clock,23:06:00,2026-03-19 23:06:00,clock,2025-03-31 22:57:00,2025-03-31 23:06:00,0.15,0.15,400.0,clear,rasefako,"main 1: phase a to ground, ground impedance trip; 3ph trip + l/o",mawana - letlhakane 400kv line cb 2l5,mawana – letlhakane 400kv line,Transmission,North West,medium,sustained,2025-03-31,22:57,False,,2025,3
2025-03-31 00:00:00,22:57:00,092/25,Letlhakane – Mawana 400kV line,Letlhakane - Mawana 400kV Line CB 1L5,400,Transmission,North West,Normal,23:07:00,0.17,SCADA / Tsenang,"Main 1 & 2: 3ph trip, Zone 1, SOTF, Carrier aided trip, AR Successful",March,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-03-31 00:00:00,2025-03-31,22:57:00,2026-03-19 22:57:00,clock,23:07:00,2026-03-19 23:07:00,clock,2025-03-31 22:57:00,2025-03-31 23:07:00,0.16666666666666666,0.17,400.0,clear,tsenang,"main 1 & 2: 3ph trip, zone 1, sotf, carrier aided trip, ar successful",letlhakane - mawana 400kv line cb 1l5,letlhakane – mawana 400kv line,Transmission,North West,medium,sustained,2025-03-31,22:57,False,,2025,3
2025-04-08 00:00:00,14:11:00,095/25,Woodhall – Lobatse 132kV line,Woodhall - Lobatse 132kV Line CB 105,132,Transmission,South,Rainy,16:12:00,2.02,Ntoko,B/U Protection Relay; Blue phase Impedance E/F; 3 ph T + L/O,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-04-08 00:00:00,2025-08-04,14:11:00,2026-03-19 14:11:00,clock,16:12:00,2026-03-19 16:12:00,clock,2025-08-04 14:11:00,2025-08-04 16:12:00,2.0166666666666666,2.02,132.0,rainy/stormy,ntoko,b/u protection relay; blue phase impedance e/f; 3 ph t + l/o,woodhall - lobatse 132kv line cb 105,woodhall – lobatse 132kv line,Transmission,South,high,permanent,2025-08-04,14:11,False,,2025,8
2025-04-09 00:00:00,09:03:00,096/25,F/town – Dukwe 132kV line,F/town - Dukwe 132kV Line CB 205,132,Transmission,South,Rainy,10:06:00,1.05,SCADA / Magola,"Distance to fault 75.9km, Zone 1 trip, TRC, Zm1/2/3; Fault loop R-N; CRZ, CFZ",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-04-09 00:00:00,2025-09-04,09:03:00,2026-03-19 09:03:00,clock,10:06:00,2026-03-19 10:06:00,clock,2025-09-04 09:03:00,2025-09-04 10:06:00,1.05,1.05,132.0,rainy/stormy,magola,"distance to fault 75.9km, zone 1 trip, trc, zm1/2/3; fault loop r-n; crz, cfz",f/town - dukwe 132kv line cb 205,f/town – dukwe 132kv line,Transmission,South,high,permanent,2025-09-04,09:03,False,,2025,9
2025-04-11 00:00:00,09:19:00,96/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Clear,10:09:00,0.83,SCADA / Moalosi,"Main A & B: Trip, General trip, ZM trip, Fault loop L1-N; Distance to fault 9.31 km",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-04-11 00:00:00,2025-11-04,09:19:00,2026-03-19 09:19:00,clock,10:09:00,2026-03-19 10:09:00,clock,2025-11-04 09:19:00,2025-11-04 10:09:00,0.8333333333333334,0.83,400.0,clear,moalosi,"main a & b: trip, general trip, zm trip, fault loop l1-n; distance to fault 9.31 km",morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,high,permanent,2025-11-04,09:19,False,,2025,11
2025-04-11 00:00:00,09:19:00,96/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,4000,Transmission,Central/South,Clear,10:07:00,0.8,SCADA / Galetshetse,"Main 1: 3ph trip, Carrier aided trip, Fault loop L1-N, Distance to fault 134.35 km",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-04-11 00:00:00,2025-11-04,09:19:00,2026-03-19 09:19:00,clock,10:07:00,2026-03-19 10:07:00,clock,2025-11-04 09:19:00,2025-11-04 10:07:00,0.8,0.8,4000.0,clear,galetshetse,"main 1: 3ph trip, carrier aided trip, fault loop l1-n, distance to fault 134.35 km",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,high,permanent,2025-11-04,09:19,False,,2025,11
2025-04-19 00:00:00,07:12:00,102/25,Orapa – Orapa 2 220kV line,Orapa - Orapa 2 220kV Line CB L15,220,Transmission,North,Cloudy,08:10:00,0.97,SCADA / Tsenang,"Trip, Zone 1, 50/51 (ph diff O/C); Pole discrepancy",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-04-19 00:00:00,2025-04-19,07:12:00,2026-03-19 07:12:00,clock,08:10:00,2026-03-19 08:10:00,clock,2025-04-19 07:12:00,2025-04-19 08:10:00,0.9666666666666667,0.97,220.0,cloudy,tsenang,"trip, zone 1, 50/51 (ph diff o/c); pole discrepancy",orapa - orapa 2 220kv line cb l15,orapa – orapa 2 220kv line,Transmission,North,high,permanent,2025-04-19,07:12,False,,2025,4
2025-04-19 00:00:00,21:35:00,100/25,Phokoje – Matimba 400kV line,Phokoje - Matimba 400kV Line CB 3L5,400,Transmission,Central,Clear,21:59:00,0.4,SCADA / Sekgatlhola,"Blue phase Impedance E/F, Zone 1 Ext; Distance to fault 210 km",April,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-04-19 00:00:00,2025-04-19,21:35:00,2026-03-19 21:35:00,clock,21:59:00,2026-03-19 21:59:00,clock,2025-04-19 21:35:00,2025-04-19 21:59:00,0.4,0.4,400.0,clear,sekgatlhola,"blue phase impedance e/f, zone 1 ext; distance to fault 210 km",phokoje - matimba 400kv line cb 3l5,phokoje – matimba 400kv line,Transmission,Central,medium,sustained,2025-04-19,21:35,False,,2025,4
2025-04-19 00:00:00,21:35:00,100/25,Phokoje – Insukamini 400kV line,Phokoje - Insukamini 400kV Line CB 2L5,400,Transmission,Central,Clear,22:10:00,0.58,SCADA / Sekgatlhola,"DTTR/S, master trip",April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-04-19 00:00:00,2025-04-19,21:35:00,2026-03-19 21:35:00,clock,22:10:00,2026-03-19 22:10:00,clock,2025-04-19 21:35:00,2025-04-19 22:10:00,0.5833333333333334,0.58,400.0,clear,sekgatlhola,"dttr/s, master trip",phokoje - insukamini 400kv line cb 2l5,phokoje – insukamini 400kv line,Transmission,Central,high,permanent,2025-04-19,21:35,False,,2025,4
2025-04-19 00:00:00,21:35:00,100/25,Insukamini – Phokoje 400kV line,Insukamini - Phokoje 400kV Line CB (unspecified),400,Transmission,Central,Clear,22:10:00,0.58,SCADA / ZESA,3ph T + L/O,April,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-04-19 00:00:00,2025-04-19,21:35:00,2026-03-19 21:35:00,clock,22:10:00,2026-03-19 22:10:00,clock,2025-04-19 21:35:00,2025-04-19 22:10:00,0.5833333333333334,0.58,400.0,clear,zesa,3ph t + l/o,insukamini - phokoje 400kv line cb (unspecified),insukamini – phokoje 400kv line,Transmission,Central,high,permanent,2025-04-19,21:35,False,,2025,4
2025-05-04 00:00:00,05:11:00,107/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Cloudy,05:17:00,0.1,SCADA / Moalosi,"Main A & B: Trip, General trip, ZM trip; Fault loop L2-N; Distance to fault 78.59 km",May,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-04 00:00:00,2025-04-05,05:11:00,2026-03-19 05:11:00,clock,05:17:00,2026-03-19 05:17:00,clock,2025-04-05 05:11:00,2025-04-05 05:17:00,0.1,0.1,400.0,cloudy,moalosi,"main a & b: trip, general trip, zm trip; fault loop l2-n; distance to fault 78.59 km",morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,medium,sustained,2025-04-05,05:11,False,,2025,4
2025-05-04 00:00:00,05:11:00,107/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Cloudy,05:17:00,0.1,SCADA / Galetshetse,"Z1 Impedance Trip, Permissive Trip receive",May,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-04 00:00:00,2025-04-05,05:11:00,2026-03-19 05:11:00,clock,05:17:00,2026-03-19 05:17:00,clock,2025-04-05 05:11:00,2025-04-05 05:17:00,0.1,0.1,400.0,cloudy,galetshetse,"z1 impedance trip, permissive trip receive",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,medium,sustained,2025-04-05,05:11,False,,2025,4
2025-05-07 00:00:00,13:57:00,009/25,Legotlhwane – Makoba 132kV line,Legotlhwane - Makoba 132kV Line CB 305,132,Transmission,North West,Cloudy,19:27:00,5.5,SCADA / K. Mosala,3 ph Trip + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-07 00:00:00,2025-07-05,13:57:00,2026-03-19 13:57:00,clock,19:27:00,2026-03-19 19:27:00,clock,2025-07-05 13:57:00,2025-07-05 19:27:00,5.5,5.5,132.0,cloudy,k. mosala,3 ph trip + l/o,legotlhwane - makoba 132kv line cb 305,legotlhwane – makoba 132kv line,Transmission,North West,high,permanent,2025-07-05,13:57,False,,2025,7
2025-05-07 00:00:00,15:53:00,110/25,Morupule A – Isang 220kV line,Morupule A - Isang 220kV Line 2 CB L25,220,Transmission,North,Clear,17:27:00,1.57,SCADA / Moalosi,"Main 1: C/B fail, A-G trip, distance to fault 6.02 km; Main B: Z1 trip",May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-07 00:00:00,2025-07-05,15:53:00,2026-03-19 15:53:00,clock,17:27:00,2026-03-19 17:27:00,clock,2025-07-05 15:53:00,2025-07-05 17:27:00,1.5666666666666667,1.57,220.0,clear,moalosi,"main 1: c/b fail, a-g trip, distance to fault 6.02 km; main b: z1 trip",morupule a - isang 220kv line 2 cb l25,morupule a – isang 220kv line,Transmission,North,high,permanent,2025-07-05,15:53,False,,2025,7
2025-05-13 00:00:00,06:07:00,113/25,Dukwe – Sua Pan 132kV line,Dukwe - Sua Pan 132kV Line CB 305,132,Transmission,South,Clear,06:43:00,0.6,SCADA / Chabalala,Tripped,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-13 00:00:00,2025-05-13,06:07:00,2026-03-19 06:07:00,clock,06:43:00,2026-03-19 06:43:00,clock,2025-05-13 06:07:00,2025-05-13 06:43:00,0.6,0.6,132.0,clear,chabalala,tripped,dukwe - sua pan 132kv line cb 305,dukwe – sua pan 132kv line,Transmission,South,high,permanent,2025-05-13,06:07,False,,2025,5
2025-05-22 00:00:00,19:38:00,115/25,Thamaga – Rakola 220kV line,Thamaga - Rakola 220kV Line CB L45,220,Transmission,South,Clear,19:45:00,0.12,SCADA,"IMP PROTECTION START ZONE 1, LINE DIFF PROTECTION TRIP; 3ph trip + L/O",May,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-22 00:00:00,2025-05-22,19:38:00,2026-03-19 19:38:00,clock,19:45:00,2026-03-19 19:45:00,clock,2025-05-22 19:38:00,2025-05-22 19:45:00,0.11666666666666667,0.12,220.0,clear,scada,"imp protection start zone 1, line diff protection trip; 3ph trip + l/o",thamaga - rakola 220kv line cb l45,thamaga – rakola 220kv line,Transmission,South,medium,sustained,2025-05-22,19:38,False,,2025,5
2025-05-23 00:00:00,01:32:00,116/25,Thamaga – Rakola 220kV line,Thamaga - Rakola 220kV Line CB L45,220,Transmission,South,Clear,01:33:00,0.02,SCADA,3ph trip + L/O,May,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-23 00:00:00,2025-05-23,01:32:00,2026-03-19 01:32:00,clock,01:33:00,2026-03-19 01:33:00,clock,2025-05-23 01:32:00,2025-05-23 01:33:00,0.016666666666666666,0.02,220.0,clear,scada,3ph trip + l/o,thamaga - rakola 220kv line cb l45,thamaga – rakola 220kv line,Transmission,South,low,transient,2025-05-23,01:32,False,,2025,5
2025-05-31 00:00:00,23:35:00,117/25,Morupule A – Serule 220kV line,Morupule A - Serule 220kV Line CB L55,220,Transmission,North,Clear,01:15:00,1.67,SCADA / Moalosi,"Main A: ABC trip, 21L, DTT, Zone 1; Main B: DTT, SOTF; Fault location 17.33 km",May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-31 00:00:00,2025-05-31,23:35:00,2026-03-19 23:35:00,clock,01:15:00,2026-03-19 01:15:00,clock,2025-05-31 23:35:00,2025-06-01 01:15:00,1.6666666666666667,1.67,220.0,clear,moalosi,"main a: abc trip, 21l, dtt, zone 1; main b: dtt, sotf; fault location 17.33 km",morupule a - serule 220kv line cb l55,morupule a – serule 220kv line,Transmission,North,high,permanent,2025-05-31,23:35,False,,2025,5
2025-05-31 00:00:00,23:35:00,117/25,Serule – Morupule A 220kV line,Serule - Morupule A 220kV Line CB L65,220,Transmission,North,Clear,01:21:00,1.77,SCADA / Likokotlo,"Main A: 3ph trip, Lockout relay 1 & 2, DTT; Main B: 3ph trip, DTT, SOTF",May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-31 00:00:00,2025-05-31,23:35:00,2026-03-19 23:35:00,clock,01:21:00,2026-03-19 01:21:00,clock,2025-05-31 23:35:00,2025-06-01 01:21:00,1.7666666666666666,1.77,220.0,clear,likokotlo,"main a: 3ph trip, lockout relay 1 & 2, dtt; main b: 3ph trip, dtt, sotf",serule - morupule a 220kv line cb l65,serule – morupule a 220kv line,Transmission,North,high,permanent,2025-05-31,23:35,False,,2025,5
2025-05-31 00:00:00,23:35:00,117/25,Serule – Phokoje 220kV line,Serule - Phokoje 220kV Line CB L95,220,Transmission,North,Clear,23:39:00,0.07,SCADA / Likokotlo,"Main A: 3ph trip, Lockout relay 1 & 2, DTT; Main B: 3ph trip, DTT, SOTF",May,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-31 00:00:00,2025-05-31,23:35:00,2026-03-19 23:35:00,clock,23:39:00,2026-03-19 23:39:00,clock,2025-05-31 23:35:00,2025-05-31 23:39:00,0.06666666666666667,0.07,220.0,clear,likokotlo,"main a: 3ph trip, lockout relay 1 & 2, dtt; main b: 3ph trip, dtt, sotf",serule - phokoje 220kv line cb l95,serule – phokoje 220kv line,Transmission,North,low,transient,2025-05-31,23:35,False,,2025,5
2025-05-31 00:00:00,23:35:00,117/25,Phokoje – Serule 220kV line,Phokoje - Serule 220kV Line CB L35,220,Transmission,North,Clear,05:22:00,5.78,SCADA / Likokotlo,No indications; 3ph trip + L/O,May,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-05-31 00:00:00,2025-05-31,23:35:00,2026-03-19 23:35:00,clock,05:22:00,2026-03-19 05:22:00,clock,2025-05-31 23:35:00,2025-06-01 05:22:00,5.783333333333333,5.78,220.0,clear,likokotlo,no indications; 3ph trip + l/o,phokoje - serule 220kv line cb l35,phokoje – serule 220kv line,Transmission,North,high,permanent,2025-05-31,23:35,False,,2025,5
2025-06-02 00:00:00,03:03:00,118/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Clear,03:05:00,0.03,SCADA,3ph trip + L/O,June,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-02 00:00:00,2025-02-06,03:03:00,2026-03-19 03:03:00,clock,03:05:00,2026-03-19 03:05:00,clock,2025-02-06 03:03:00,2025-02-06 03:05:00,0.03333333333333333,0.03,400.0,clear,scada,3ph trip + l/o,morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,low,transient,2025-02-06,03:03,False,,2025,2
2025-06-02 00:00:00,03:03:00,118/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Clear,03:08:00,0.08,SCADA,"VT Fuse fail, 3ph trip, Carrier aided trip; Distance to fault 50.1 km",June,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-02 00:00:00,2025-02-06,03:03:00,2026-03-19 03:03:00,clock,03:08:00,2026-03-19 03:08:00,clock,2025-02-06 03:03:00,2025-02-06 03:08:00,0.08333333333333333,0.08,400.0,clear,scada,"vt fuse fail, 3ph trip, carrier aided trip; distance to fault 50.1 km",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,low,transient,2025-02-06,03:03,False,,2025,2
2025-06-02 00:00:00,19:38:00,119/25,Thamaga – Rakola 220kV line,Thamaga - Rakola 220kV Line CB L45,220,Transmission,South,Clear,19:45:00,0.12,SCADA,"IMP PROTECTION START ZONE 1, LINE DIFF PROTECTION TRIP; 3ph trip + L/O",June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-02 00:00:00,2025-02-06,19:38:00,2026-03-19 19:38:00,clock,19:45:00,2026-03-19 19:45:00,clock,2025-02-06 19:38:00,2025-02-06 19:45:00,0.11666666666666667,0.12,220.0,clear,scada,"imp protection start zone 1, line diff protection trip; 3ph trip + l/o",thamaga - rakola 220kv line cb l45,thamaga – rakola 220kv line,Transmission,South,medium,sustained,2025-02-06,19:38,False,,2025,2
2025-06-13 00:00:00,22:02:00,124/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Clear,22:19:00,0.28,SCADA,"A& B Trip, General trip, ZM trip; Distance to fault 81.15km, fault loop L2-N",June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-13 00:00:00,2025-06-13,22:02:00,2026-03-19 22:02:00,clock,22:19:00,2026-03-19 22:19:00,clock,2025-06-13 22:02:00,2025-06-13 22:19:00,0.2833333333333333,0.28,400.0,clear,scada,"a& b trip, general trip, zm trip; distance to fault 81.15km, fault loop l2-n",morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,medium,sustained,2025-06-13,22:02,False,,2025,6
2025-06-13 00:00:00,22:02:00,124/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Clear,22:19:00,0.28,SCADA,3ph trip + L/O,June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-13 00:00:00,2025-06-13,22:02:00,2026-03-19 22:02:00,clock,22:19:00,2026-03-19 22:19:00,clock,2025-06-13 22:02:00,2025-06-13 22:19:00,0.2833333333333333,0.28,400.0,clear,scada,3ph trip + l/o,isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,medium,sustained,2025-06-13,22:02,False,,2025,6
2025-06-23 00:00:00,09:48:00,125/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Clear,09:54:00,0.1,SCADA,"Main A & B: Trip, General trip, ZM trip; Distance to fault 148.63km, fault loop L2-N",June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-23 00:00:00,2025-06-23,09:48:00,2026-03-19 09:48:00,clock,09:54:00,2026-03-19 09:54:00,clock,2025-06-23 09:48:00,2025-06-23 09:54:00,0.1,0.1,400.0,clear,scada,"main a & b: trip, general trip, zm trip; distance to fault 148.63km, fault loop l2-n",morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,medium,sustained,2025-06-23,09:48,False,,2025,6
2025-06-23 00:00:00,09:48:00,125/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Clear,09:54:00,0.1,SCADA,"Main 1 & 2: 3ph trip, Carrier aided trip; Fault loop L2-N",June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-23 00:00:00,2025-06-23,09:48:00,2026-03-19 09:48:00,clock,09:54:00,2026-03-19 09:54:00,clock,2025-06-23 09:48:00,2025-06-23 09:54:00,0.1,0.1,400.0,clear,scada,"main 1 & 2: 3ph trip, carrier aided trip; fault loop l2-n",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,medium,sustained,2025-06-23,09:48,False,,2025,6
2025-06-24 00:00:00,23:14:00,126/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Clear,23:18:00,0.07,SCADA,"Main A & B: Trip, General trip, ZM trip; Distance to fault 86.0km, fault loop L3-N",June,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-24 00:00:00,2025-06-24,23:14:00,2026-03-19 23:14:00,clock,23:18:00,2026-03-19 23:18:00,clock,2025-06-24 23:14:00,2025-06-24 23:18:00,0.06666666666666667,0.07,400.0,clear,scada,"main a & b: trip, general trip, zm trip; distance to fault 86.0km, fault loop l3-n",morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,low,transient,2025-06-24,23:14,False,,2025,6
2025-06-24 00:00:00,23:14:00,126/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Clear,23:18:00,0.07,SCADA,"Main 1 & 2: 3ph trip, Carrier aided trip; Fault loop L3-N",June,Low,Transient,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-24 00:00:00,2025-06-24,23:14:00,2026-03-19 23:14:00,clock,23:18:00,2026-03-19 23:18:00,clock,2025-06-24 23:14:00,2025-06-24 23:18:00,0.06666666666666667,0.07,400.0,clear,scada,"main 1 & 2: 3ph trip, carrier aided trip; fault loop l3-n",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,low,transient,2025-06-24,23:14,False,,2025,6
2025-06-25 00:00:00,06:24:00,127/25,Morupule B – Isang 400kV line,Morupule B - Isang 400kV Line CB 1L5,400,Transmission,Central/South,Clear,06:31:00,0.12,SCADA,"Main A & B: Trip, General trip, ZM trip; Distance to fault 148.63km, fault loop L3-N",June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-25 00:00:00,2025-06-25,06:24:00,2026-03-19 06:24:00,clock,06:31:00,2026-03-19 06:31:00,clock,2025-06-25 06:24:00,2025-06-25 06:31:00,0.11666666666666667,0.12,400.0,clear,scada,"main a & b: trip, general trip, zm trip; distance to fault 148.63km, fault loop l3-n",morupule b - isang 400kv line cb 1l5,morupule b – isang 400kv line,Transmission,Central/South,medium,sustained,2025-06-25,06:24,False,,2025,6
2025-06-25 00:00:00,06:24:00,127/25,Isang – Morupule B 400kV line,Isang - Morupule B 400kV Line CB 4L5,400,Transmission,Central/South,Clear,06:31:00,0.12,SCADA,"Main 1 & 2: 3ph trip, Carrier aided trip; Fault loop L3-N",June,Medium,Sustained,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-25 00:00:00,2025-06-25,06:24:00,2026-03-19 06:24:00,clock,06:31:00,2026-03-19 06:31:00,clock,2025-06-25 06:24:00,2025-06-25 06:31:00,0.11666666666666667,0.12,400.0,clear,scada,"main 1 & 2: 3ph trip, carrier aided trip; fault loop l3-n",isang - morupule b 400kv line cb 4l5,isang – morupule b 400kv line,Transmission,Central/South,medium,sustained,2025-06-25,06:24,False,,2025,6
2025-06-25 00:00:00,17:31:00,128/25,Molepolole,Molepolole 132/33kV T1 HV CB 110,132,Transmission,South,Clear,20:48:00,3.28,Kgame/Galetshetse,Phases B & C to ground,June,High,Permanent,system,Monthly Fault Data Analysis Jan2023_June2025 system type (version 1).xlsb (1).xlsx,2025-06-25 00:00:00,2025-06-25,17:31:00,2026-03-19 17:31:00,clock,20:48:00,2026-03-19 20:48:00,clock,2025-06-25 17:31:00,2025-06-25 20:48:00,3.283333333333333,3.28,132.0,clear,kgame/galetshetse,phases b & c to ground,molepolole 132/33kv t1 hv cb 110,molepolole,Transmission,South,high,permanent,2025-06-25,17:31,False,,2025,6
